<!DOCTYPE html>
<!-- @noSnoop -->
<html lang="en">
<head>
  <meta charset="UTF-8" />
  <meta name="viewport" content="width=device-width, initial-scale=1.0"/>
  <title>GL36 Central Plant – Trim &amp; Respond Dashboard</title>

  <!--
  ╔══════════════════════════════════════════════════════════════════╗
  ║         HOW TO DEPLOY THIS FILE TO NIAGARA 4 STATION            ║
  ╠══════════════════════════════════════════════════════════════════╣
  ║  1. Open Niagara 4 Workbench                                     ║
  ║  2. Go to:  station (your station) → Files → html                ║
  ║     (if "html" folder doesn't exist, right-click Files → New     ║
  ║      Folder → name it "html")                                    ║
  ║  3. Right-click the "html" folder → Import Files                 ║
  ║  4. Select this HTML file → click OK                             ║
  ║  5. Open a browser and go to:                                    ║
  ║     https://<your-station-ip>/file/html/GL36_Central_Plant_Graphic.html
  ║  6. Log in with your Niagara username & password                 ║
  ║  7. The page will auto-connect and show live values!             ║
  ╚══════════════════════════════════════════════════════════════════╝

  HOW LIVE DATA WORKS:
  ┌─────────────────────────────────────────────────────────────────┐
  │ Method 1 – BajaScript WebSocket (BEST - real-time updates)      │
  │   • Loaded automatically from your Niagara station              │
  │   • Data updates instantly when values change in the station    │
  │   • Works only when page is served FROM the station             │
  │                                                                  │
  │ Method 2 – REST API Polling (FALLBACK - every 10 seconds)       │
  │   • Used if BajaScript is not available                         │
  │   • Fetches values via HTTP every 10 seconds                    │
  │   • Works from any browser on the same network                  │
  └─────────────────────────────────────────────────────────────────┘
  -->

  <!--
    RequireJS and BajaScript are loaded DYNAMICALLY in the inline script below.
    This avoids a fatal "Unexpected token lt" crash if the paths return 404 HTML.
    The loader tries official paths in order and falls back to REST polling.
  -->

  <style>
    /* ── Reset & Base ─────────────────────────────────────── */
    *, *::before, *::after { box-sizing: border-box; margin: 0; padding: 0; }

    :root {
      --bg-main:    #0d1117;
      --bg-card:    #161b22;
      --bg-panel:   #1c2333;
      --border:     #30363d;
      --text-pri:   #e6edf3;
      --text-sec:   #8b949e;
      --text-dim:   #484f58;
      --blue:       #58a6ff;
      --blue-dim:   #1f4e8a;
      --cyan:       #39d0d8;
      --green:      #3fb950;
      --orange:     #f0883e;
      --red:        #f85149;
      --purple:     #bc8cff;
      --yellow:     #e3b341;
      --chiller-accent: #39d0d8;
      --boiler-accent:  #f0883e;
    }

    body {
      font-family: 'Segoe UI', system-ui, -apple-system, sans-serif;
      background: var(--bg-main);
      color: var(--text-pri);
      min-height: 100vh;
      padding: 16px;
    }

    /* ── Setup Guide Banner ───────────────────────────────── */
    .setup-guide {
      background: #0c2233;
      border: 1px solid #1f4e8a;
      border-left: 4px solid var(--blue);
      border-radius: 8px;
      margin-bottom: 16px;
      overflow: hidden;
    }
    .setup-guide-header {
      display: flex; align-items: center; justify-content: space-between;
      padding: 10px 16px; cursor: pointer;
    }
    .setup-guide-header span { font-size: 13px; color: var(--blue); font-weight: 600; }
    .setup-guide-header .toggle { font-size: 12px; color: var(--text-sec); }
    .setup-guide-body { display: none; padding: 0 16px 14px; }
    .setup-guide-body.open { display: block; }
    .setup-steps { counter-reset: step; list-style: none; margin-top: 10px; }
    .setup-steps li {
      counter-increment: step;
      display: flex; gap: 12px; align-items: flex-start;
      padding: 7px 0; border-bottom: 1px solid rgba(48,54,61,.6);
      font-size: 13px; color: var(--text-sec);
    }
    .setup-steps li:last-child { border-bottom: none; }
    .setup-steps li::before {
      content: counter(step);
      min-width: 22px; height: 22px;
      background: var(--blue-dim); color: var(--blue);
      border-radius: 50%; display: flex; align-items: center;
      justify-content: center; font-size: 11px; font-weight: 700;
    }
    .setup-steps li code {
      font-family: 'Courier New', monospace; font-size: 12px;
      background: var(--bg-panel); border: 1px solid var(--border);
      border-radius: 4px; padding: 1px 6px; color: var(--cyan);
    }

    /* ── Header ───────────────────────────────────────────── */
    .header {
      display: flex; align-items: center; justify-content: space-between;
      padding: 14px 20px;
      background: var(--bg-card); border: 1px solid var(--border);
      border-radius: 10px; margin-bottom: 16px;
      flex-wrap: wrap; gap: 12px;
    }
    .header-left { display: flex; align-items: center; gap: 14px; }
    .header-logo {
      width: 44px; height: 44px;
      background: linear-gradient(135deg, var(--chiller-accent), var(--blue));
      border-radius: 10px; display: flex; align-items: center;
      justify-content: center; font-size: 22px; flex-shrink: 0;
    }
    .header-title h1 { font-size: 18px; font-weight: 700; color: var(--text-pri); }
    .header-title p  { font-size: 12px; color: var(--text-sec); margin-top: 2px; }
    .header-right { display: flex; align-items: center; gap: 12px; flex-wrap: wrap; }
    .slot-badge {
      font-family: 'Courier New', monospace; font-size: 11px;
      background: var(--bg-panel); border: 1px solid var(--border);
      border-radius: 6px; padding: 4px 10px; color: var(--blue);
    }
    .timestamp { font-size: 11px; color: var(--text-sec); }

    /* ── Connection Status Bar ────────────────────────────── */
    .conn-bar {
      display: flex; align-items: center; justify-content: space-between;
      padding: 8px 14px;
      background: var(--bg-card); border: 1px solid var(--border);
      border-radius: 8px; margin-bottom: 16px;
    }
    .conn-left { display: flex; align-items: center; gap: 10px; }
    .conn-dot {
      width: 10px; height: 10px; border-radius: 50%;
      transition: background .3s, box-shadow .3s;
    }
    .conn-dot.ws      { background: var(--green);  box-shadow: 0 0 8px var(--green); }
    .conn-dot.polling { background: var(--yellow); box-shadow: 0 0 8px var(--yellow); }
    .conn-dot.error   { background: var(--red);    box-shadow: 0 0 8px var(--red); }
    .conn-dot.offline { background: var(--text-dim); }
    .conn-label { font-size: 12px; }
    .conn-label strong { font-size: 13px; }
    .conn-method {
      font-size: 11px; color: var(--text-sec);
      background: var(--bg-panel); border: 1px solid var(--border);
      border-radius: 4px; padding: 3px 8px;
    }
    .conn-lastupdate { font-size: 11px; color: var(--text-dim); }

    /* ── AHU Requests Bar ─────────────────────────────────── */
    .ahu-bar {
      display: grid;
      grid-template-columns: repeat(auto-fill, minmax(140px, 1fr));
      gap: 10px; margin-bottom: 16px;
    }
    .ahu-card {
      background: var(--bg-card); border: 1px solid var(--border);
      border-radius: 8px; padding: 12px; text-align: center;
      transition: border-color .3s;
    }
    .ahu-card.live { border-color: rgba(63,185,80,.4); }
    .ahu-card .ahu-label { font-size: 11px; color: var(--text-sec); margin-bottom: 6px; }
    .ahu-card .ahu-name  { font-size: 13px; font-weight: 600; margin-bottom: 8px; }
    .req-row { display: flex; gap: 6px; justify-content: center; }
    .req-badge {
      font-size: 11px; font-weight: 700;
      padding: 3px 8px; border-radius: 4px;
    }
    .req-cool { background: rgba(57,208,216,.18); color: var(--cyan); border: 1px solid rgba(57,208,216,.3); }
    .req-heat { background: rgba(240,136,62,.18); color: var(--orange); border: 1px solid rgba(240,136,62,.3); }

    /* ── Main Grid ────────────────────────────────────────── */
    .main-grid {
      display: grid; grid-template-columns: 1fr 1fr;
      gap: 16px; margin-bottom: 16px;
    }

    /* ── Plant Card ───────────────────────────────────────── */
    .plant-card {
      background: var(--bg-card); border-radius: 10px;
      overflow: hidden; border: 1px solid var(--border);
    }
    .plant-header {
      display: flex; align-items: center; justify-content: space-between;
      padding: 14px 18px; border-bottom: 1px solid var(--border);
    }
    .plant-header.chiller { background: linear-gradient(90deg,rgba(57,208,216,.12),transparent); border-left: 4px solid var(--chiller-accent); }
    .plant-header.boiler  { background: linear-gradient(90deg,rgba(240,136,62,.12),transparent); border-left: 4px solid var(--boiler-accent); }
    .plant-header-left { display: flex; align-items: center; gap: 10px; }
    .plant-icon { font-size: 24px; }
    .plant-header h2 { font-size: 16px; font-weight: 700; }
    .plant-header p  { font-size: 11px; color: var(--text-sec); margin-top: 2px; }
    .enable-badge {
      display: flex; align-items: center; gap: 6px;
      font-size: 12px; font-weight: 600;
      padding: 5px 12px; border-radius: 20px;
      transition: all .3s;
    }
    .enable-badge.on  { background: rgba(63,185,80,.15); color: var(--green); border: 1px solid rgba(63,185,80,.3); }
    .enable-badge.off { background: rgba(248,81,73,.15);  color: var(--red);   border: 1px solid rgba(248,81,73,.3); }
    .dot { width: 8px; height: 8px; border-radius: 50%; transition: all .3s; }
    .dot.on  { background: var(--green); box-shadow: 0 0 6px var(--green); }
    .dot.off { background: var(--red);   box-shadow: 0 0 6px var(--red); }

    .plant-body { padding: 16px 18px; }

    /* ── Output Setpoints ─────────────────────────────────── */
    .outputs-grid {
      display: grid;
      grid-template-columns: repeat(auto-fill, minmax(140px, 1fr));
      gap: 10px; margin-bottom: 16px;
    }
    .output-block {
      background: var(--bg-panel); border: 1px solid var(--border);
      border-radius: 8px; padding: 12px; text-align: center;
      position: relative; transition: border-color .3s;
    }
    .output-block.updated { border-color: rgba(63,185,80,.5); }
    .output-label { font-size: 10px; color: var(--text-sec); margin-bottom: 6px; text-transform: uppercase; letter-spacing: .5px; }
    .output-value { font-size: 26px; font-weight: 800; line-height: 1; transition: color .3s; }
    .output-unit  { font-size: 12px; color: var(--text-sec); margin-top: 3px; }
    .output-slot  { font-size: 9px; font-family: 'Courier New', monospace; color: var(--text-dim); margin-top: 6px; }
    .live-indicator {
      position: absolute; top: 6px; right: 6px;
      width: 6px; height: 6px; border-radius: 50%;
      background: var(--green); opacity: 0;
      transition: opacity .3s;
    }
    .live-indicator.pulse { opacity: 1; animation: livePulse 1.5s ease-out forwards; }
    @keyframes livePulse {
      0%   { opacity: 1; transform: scale(1); }
      100% { opacity: 0; transform: scale(2.5); }
    }
    .val-cyan   { color: var(--chiller-accent); }
    .val-orange { color: var(--boiler-accent); }
    .val-blue   { color: var(--blue); }
    .val-purple { color: var(--purple); }

    /* ── Gauge Bar ────────────────────────────────────────── */
    .gauge-wrap { margin-bottom: 14px; }
    .gauge-label-row { display: flex; justify-content: space-between; align-items: center; margin-bottom: 5px; }
    .gauge-label-row span:first-child { font-size: 12px; color: var(--text-sec); }
    .gauge-label-row span:last-child  { font-size: 13px; font-weight: 700; }
    .gauge-track {
      height: 8px; border-radius: 4px;
      background: var(--bg-main); border: 1px solid var(--border); overflow: hidden;
    }
    .gauge-fill { height: 100%; border-radius: 4px; transition: width .8s ease; }
    .gauge-fill.cyan   { background: linear-gradient(90deg, var(--blue-dim), var(--chiller-accent)); }
    .gauge-fill.orange { background: linear-gradient(90deg, #7a3a10, var(--boiler-accent)); }
    .gauge-fill.blue   { background: linear-gradient(90deg, var(--blue-dim), var(--blue)); }
    .gauge-fill.purple { background: linear-gradient(90deg, #4a1e8a, var(--purple)); }

    /* ── Parameters Table ─────────────────────────────────── */
    .params-section { margin-top: 14px; }
    .params-title {
      font-size: 11px; text-transform: uppercase; letter-spacing: .6px;
      color: var(--text-sec); margin-bottom: 8px;
      display: flex; align-items: center; gap: 6px;
    }
    .params-title::after { content: ''; flex: 1; height: 1px; background: var(--border); }
    .params-grid { display: grid; grid-template-columns: 1fr 1fr; gap: 6px; }
    .param-row {
      display: flex; justify-content: space-between; align-items: center;
      background: var(--bg-panel); border: 1px solid var(--border);
      border-radius: 6px; padding: 7px 10px;
    }
    .param-name  { font-size: 11px; color: var(--text-sec); }
    .param-value { font-size: 13px; font-weight: 700; }

    /* ── T&R Logic Flow ───────────────────────────────────── */
    .flow-section {
      background: var(--bg-card); border: 1px solid var(--border);
      border-radius: 10px; padding: 16px 18px; margin-bottom: 16px;
    }
    .flow-title { font-size: 13px; font-weight: 700; margin-bottom: 14px; display: flex; align-items: center; gap: 8px; }
    .flow-grid {
      display: grid; grid-template-columns: repeat(5, 1fr);
      gap: 0; align-items: center;
    }
    .flow-node {
      background: var(--bg-panel); border: 1px solid var(--border);
      border-radius: 8px; padding: 10px; text-align: center;
    }
    .flow-node .fn-icon { font-size: 18px; margin-bottom: 4px; }
    .flow-node .fn-label { font-size: 10px; color: var(--text-sec); }
    .flow-node .fn-value { font-size: 13px; font-weight: 700; margin-top: 3px; }
    .flow-arrow { text-align: center; color: var(--text-dim); font-size: 18px; }

    /* ── Status Footer ────────────────────────────────────── */
    .status-bar { display: grid; grid-template-columns: repeat(4, 1fr); gap: 10px; }
    .status-item {
      background: var(--bg-card); border: 1px solid var(--border);
      border-radius: 8px; padding: 12px 14px;
      display: flex; align-items: center; gap: 10px;
    }
    .status-icon { font-size: 20px; }
    .status-text .st-label { font-size: 11px; color: var(--text-sec); }
    .status-text .st-value { font-size: 14px; font-weight: 700; margin-top: 2px; }

    /* ── Responsive ───────────────────────────────────────── */
    @media (max-width: 900px) {
      .main-grid  { grid-template-columns: 1fr; }
      .flow-grid  { grid-template-columns: repeat(3, 1fr); }
      .status-bar { grid-template-columns: repeat(2, 1fr); }
    }
    @media (max-width: 600px) {
      .ahu-bar    { grid-template-columns: repeat(2, 1fr); }
      .status-bar { grid-template-columns: 1fr; }
      .header     { flex-direction: column; align-items: flex-start; }
    }

    /* ═══════════════════════════════════════════════════════
       CONTROL PANEL STYLES
    ═══════════════════════════════════════════════════════ */
    .ctrl-panel {
      background: var(--bg-card);
      border: 1px solid #f0883e55;
      border-left: 4px solid var(--orange);
      border-radius: 10px;
      margin-bottom: 16px;
      overflow: hidden;
    }
    .ctrl-panel-header {
      display: flex; align-items: center; gap: 10px;
      padding: 12px 18px; cursor: pointer;
      background: linear-gradient(135deg,#1c1a14,#1c2333);
      user-select: none;
    }
    .ctrl-panel-header:hover { background: #222028; }
    .ctrl-panel-title { font-size: 14px; font-weight: 700; color: var(--orange); flex:1; }
    .ctrl-panel-badge {
      font-size: 10px; font-weight: 700; letter-spacing: .8px;
      background: #3a1a00; color: var(--orange);
      border: 1px solid var(--orange); border-radius: 4px;
      padding: 2px 8px;
    }
    .ctrl-panel-toggle { font-size: 11px; color: var(--text-sec); }
    .ctrl-panel-body { display: none; padding: 16px 18px; }
    .ctrl-panel-body.open { display: block; }

    /* grid layout for two plant columns */
    .ctrl-grid {
      display: grid;
      grid-template-columns: 1fr 1fr;
      gap: 16px;
      margin-bottom: 14px;
    }
    @media (max-width: 800px) { .ctrl-grid { grid-template-columns: 1fr; } }

    .plant-ctrl-card {
      background: var(--bg-panel);
      border: 1px solid var(--border);
      border-radius: 8px;
      padding: 14px;
    }
    .plant-ctrl-card.chiller { border-top: 3px solid var(--chiller-accent); }
    .plant-ctrl-card.boiler  { border-top: 3px solid var(--boiler-accent); }

    .pcc-title {
      font-size: 13px; font-weight: 700;
      margin-bottom: 12px;
      display: flex; align-items: center; gap: 8px;
    }

    /* ── Control rows ── */
    .ctrl-row {
      display: flex; align-items: center;
      gap: 10px; margin-bottom: 10px;
      flex-wrap: wrap;
    }
    .ctrl-row-label {
      font-size: 11px; color: var(--text-sec);
      min-width: 110px; text-transform: uppercase; letter-spacing: .4px;
    }

    /* ── Mode toggle (AUTO / MANUAL) ── */
    .mode-toggle { display: flex; border-radius: 6px; overflow: hidden; border: 1px solid var(--border); }
    .mode-btn {
      padding: 5px 14px; font-size: 11px; font-weight: 700;
      cursor: pointer; border: none; letter-spacing: .5px;
      background: var(--bg-main); color: var(--text-sec);
      transition: all .2s;
    }
    .mode-btn.active-auto   { background: var(--green);  color: #000; }
    .mode-btn.active-manual { background: var(--orange); color: #000; }

    /* ── Enable / Disable ── */
    .enable-toggle { display: flex; border-radius: 6px; overflow: hidden; border: 1px solid var(--border); }
    .en-btn {
      padding: 5px 12px; font-size: 11px; font-weight: 700;
      cursor: pointer; border: none; letter-spacing: .5px;
      background: var(--bg-main); color: var(--text-sec);
      transition: all .2s;
    }
    .en-btn.active-on  { background: var(--green); color:#000; }
    .en-btn.active-off { background: var(--red);   color:#fff; }

    /* ── Override slider ── */
    .override-row {
      background: #12191f;
      border: 1px solid var(--border);
      border-radius: 7px;
      padding: 10px 12px;
      margin-bottom: 10px;
      display: none; /* hidden until manual mode */
    }
    .override-row.visible { display: block; }
    .override-row-top {
      display: flex; align-items: center; gap: 8px; margin-bottom: 8px;
    }
    .override-label { font-size: 11px; color: var(--text-sec); flex:1; text-transform: uppercase; letter-spacing:.4px; }
    .override-val-display { font-size: 18px; font-weight: 700; color: var(--orange); }
    .override-unit { font-size: 11px; color: var(--text-sec); }
    input[type="range"].ctrl-slider {
      width: 100%; accent-color: var(--orange);
      height: 4px; margin: 4px 0;
    }
    .override-bottom {
      display: flex; align-items: center; gap: 8px; margin-top: 8px;
    }
    .sp-num-input {
      width: 70px; background: var(--bg-panel); color: var(--text-pri);
      border: 1px solid var(--border); border-radius: 4px;
      padding: 4px 6px; font-size: 13px;
    }
    .sp-num-input:focus { outline: none; border-color: var(--orange); }

    /* ── Write button ── */
    .write-btn {
      padding: 5px 14px; font-size: 11px; font-weight: 700;
      background: var(--orange); color: #000; border: none;
      border-radius: 5px; cursor: pointer; letter-spacing: .4px;
      transition: opacity .2s;
    }
    .write-btn:hover   { opacity: .85; }
    .write-btn:active  { opacity: .7; }
    .write-btn.pending { background: var(--yellow); }
    .write-btn.ok      { background: var(--green); }
    .write-btn.fail    { background: var(--red); color:#fff; }
    .auto-btn2 {
      padding: 5px 12px; font-size: 11px; font-weight: 700;
      background: var(--bg-panel); color: var(--green);
      border: 1px solid var(--green); border-radius: 5px;
      cursor: pointer; transition: all .2s;
    }
    .auto-btn2:hover { background: var(--green); color:#000; }

    /* ── Parameter editor table ── */
    .param-editor {
      margin-top: 12px;
      border-top: 1px solid var(--border);
      padding-top: 10px;
    }
    .pe-title {
      font-size: 10px; text-transform: uppercase; letter-spacing:.6px;
      color: var(--text-sec); margin-bottom: 8px;
    }
    .pe-row {
      display: flex; align-items: center;
      gap: 6px; margin-bottom: 6px;
    }
    .pe-name  { font-size: 11px; color: var(--text-sec); flex:1; }
    .pe-input {
      width: 65px; background: var(--bg-panel); color: var(--text-pri);
      border: 1px solid var(--border); border-radius: 4px;
      padding: 3px 5px; font-size: 12px; text-align: right;
    }
    .pe-input:focus { outline: none; border-color: var(--orange); }
    .pe-unit  { font-size: 10px; color: var(--text-dim); width: 20px; }
    .pe-save {
      padding: 3px 8px; font-size: 11px; font-weight: 700;
      background: transparent; color: var(--orange);
      border: 1px solid var(--orange); border-radius: 4px;
      cursor: pointer; transition: all .2s;
    }
    .pe-save:hover { background: var(--orange); color:#000; }
    .pe-save.ok   { background: var(--green);  color:#000; border-color: var(--green); }
    .pe-save.fail { background: var(--red);    color:#fff; border-color: var(--red); }

    /* ── Write log ── */
    .write-log {
      background: #0a0f14;
      border: 1px solid var(--border);
      border-radius: 7px;
      padding: 10px 14px;
      max-height: 120px;
      overflow-y: auto;
      font-family: 'Consolas', monospace;
      font-size: 11px;
    }
    .write-log-title { color: var(--text-dim); margin-bottom: 6px; font-size: 10px; letter-spacing:.6px; text-transform:uppercase; }
    .wlog-ok   { color: var(--green); }
    .wlog-fail { color: var(--red); }
    .wlog-info { color: var(--text-sec); }

    /* ── Slot Discovery Modal ── */
    #discoveryModal {
      display: none; position: fixed; inset: 0;
      background: #000a; z-index: 1000;
      align-items: center; justify-content: center;
    }
    .disc-box {
      background: var(--bg-card); border: 1px solid var(--cyan);
      border-radius: 12px; padding: 20px; max-width: 700px; width: 95%;
      max-height: 80vh; overflow-y: auto;
    }
    .disc-header { display:flex; justify-content:space-between; align-items:center; margin-bottom:14px; }
    .disc-title  { font-size:13px; font-weight:700; color:var(--cyan); }
    .disc-close  { background:none; border:none; color:var(--text-sec); font-size:20px; cursor:pointer; padding:0 4px; }
    .disc-close:hover { color:var(--red); }
    .disc-note   { font-size:11px; color:var(--orange); margin-bottom:10px; }
    #discoveryTable { width:100%; border-collapse:collapse; font-size:12px; }
    #discoveryTable th { text-align:left; padding:6px 8px; border-bottom:1px solid var(--border); color:var(--text-sec); font-size:10px; text-transform:uppercase; }
    #discoveryTable td { padding:5px 8px; border-bottom:1px solid #ffffff0d; }
    #discoveryTable tr:hover { background:#ffffff08; }
    .disc-btn { padding:4px 10px; font-size:11px; font-weight:700; background:transparent; color:var(--cyan); border:1px solid var(--cyan); border-radius:4px; cursor:pointer; margin:2px; }
    .disc-btn:hover { background:var(--cyan); color:#000; }

    /* ── Toast notification ── */
    #writeToast {
      position: fixed; bottom: 24px; right: 24px;
      background: var(--bg-card); border: 1px solid var(--border);
      border-radius: 8px; padding: 12px 18px;
      font-size: 13px; font-weight: 600;
      box-shadow: 0 4px 20px #0008;
      transition: opacity .3s;
      z-index: 999;
      display: none;
    }
    #writeToast.show { display: block; }
    #writeToast.ok   { border-color: var(--green); color: var(--green); }
    #writeToast.fail { border-color: var(--red);   color: var(--red); }
  </style>
</head>
<body>

  <!-- ═══════════════════════════════════════════════════ SETUP GUIDE -->
  <div class="setup-guide">
    <div class="setup-guide-header" onclick="toggleGuide()">
      <span>📋 How to Deploy &amp; Connect to Niagara 4 Station</span>
      <span class="toggle" id="guideToggle">▼ Click to expand</span>
    </div>
    <div class="setup-guide-body" id="guideBody">
      <ol class="setup-steps">
        <li>Open <strong>Niagara 4 Workbench</strong> and connect to your station.</li>
        <li>In the Nav tree, go to: <code>Your Station → Files</code>. Right-click <code>Files</code> → <strong>New Folder</strong> → name it <code>html</code> (if it doesn't exist).</li>
        <li>Right-click the <code>html</code> folder → <strong>Import File(s)</strong> → select this HTML file → click OK.</li>
        <li>Open a browser on any computer on the same network and go to:<br>
            <code>https://&lt;your-station-IP&gt;/file/html/GL36_Central_Plant_Graphic.html</code></li>
        <li>Log in with your Niagara <strong>username</strong> and <strong>password</strong> when prompted.</li>
        <li>The page will auto-connect to live data. The <strong>green dot</strong> above means WebSocket is active. <strong>Yellow</strong> means polling mode (still works, updates every 10s).</li>
        <li>If you see <strong>red dot</strong>: check that the slot path <code>station:|slot:/BBartling/GL36_CENTRAL_PLANT</code> exists in your station.</li>
      </ol>
    </div>
  </div>

  <!-- ═══════════════════════════════════════════════════ HEADER -->
  <header class="header">
    <div class="header-left">
      <div class="header-logo">❄️</div>
      <div class="header-title">
        <h1>GL36 Central Plant – Trim &amp; Respond</h1>
        <p>ASHRAE Guideline 36-2021 · Chiller Plant &amp; Boiler Plant Setpoint Reset</p>
      </div>
    </div>
    <div class="header-right">
      <span class="slot-badge">station:|slot:/BBartling/GL36_CENTRAL_PLANT</span>
      <span class="timestamp" id="clock">--:--:--</span>
    </div>
  </header>

  <!-- ═══════════════════════════════════════════════════ CONNECTION STATUS -->
  <div class="conn-bar">
    <div class="conn-left">
      <div class="conn-dot offline" id="connDot"></div>
      <div class="conn-label">
        <strong id="connTitle">Connecting…</strong>
        <div id="connDetail" style="font-size:11px; color:var(--text-sec); margin-top:2px;">
          Attempting Niagara 4 BajaScript WebSocket connection
        </div>
      </div>
    </div>
    <div style="display:flex; align-items:center; gap:10px;">
      <span class="conn-method" id="connMethod">–</span>
      <span class="conn-lastupdate" id="lastUpdate">Last update: never</span>
    </div>
  </div>

  <!-- ════════════════════════════════════════════ CONTROL PANEL -->
  <div class="ctrl-panel">
    <div class="ctrl-panel-header" onclick="toggleCtrlPanel()">
      <span style="font-size:18px;">🎛️</span>
      <span class="ctrl-panel-title">Control Panel</span>
      <span class="ctrl-panel-badge">OPERATOR ACCESS</span>
      <span class="ctrl-panel-toggle" id="ctrlPanelToggle">▼ Click to expand</span>
    </div>
    <div class="ctrl-panel-body" id="ctrlPanelBody">

      <div class="ctrl-grid">

        <!-- ─── CHILLER PLANT CONTROLS ─── -->
        <div class="plant-ctrl-card chiller">
          <div class="pcc-title">❄️ Chiller Plant Controls</div>

          <!-- Plant Enable / Disable -->
          <div class="ctrl-row">
            <span class="ctrl-row-label">Plant Enable</span>
            <div class="enable-toggle">
              <button class="en-btn" id="chillerOnBtn"  onclick="setPlantEnable('chiller', true)">ENABLE</button>
              <button class="en-btn" id="chillerOffBtn" onclick="setPlantEnable('chiller', false)">DISABLE</button>
            </div>
          </div>

          <!-- Auto / Manual Mode -->
          <div class="ctrl-row">
            <span class="ctrl-row-label">SP Mode</span>
            <div class="mode-toggle">
              <button class="mode-btn active-auto" id="chillerAutoBtn" onclick="setPlantMode('chiller','auto')">AUTO</button>
              <button class="mode-btn" id="chillerManBtn"  onclick="setPlantMode('chiller','manual')">MANUAL</button>
            </div>
          </div>

          <!-- CHW Supply Temp Override (manual only) -->
          <div class="override-row" id="chillerStOverride">
            <div class="override-row-top">
              <span class="override-label">CHW Supply Temp SP Override</span>
              <span class="override-val-display" id="chillerStDisplay">49.0</span>
              <span class="override-unit">°F</span>
            </div>
            <input type="range" class="ctrl-slider" min="44" max="54" step="0.5" value="49"
              id="chillerStSlider" oninput="syncOverride('chillerSt',this.value)">
            <div class="override-bottom">
              <input type="number" class="sp-num-input" min="44" max="54" step="0.5" value="49"
                id="chillerStInput" oninput="syncOverride('chillerSt',this.value)">
              <span class="override-unit">°F (44–54)</span>
              <button class="write-btn" id="chillerStWriteBtn"
                onclick="writeOverride('chillerSt', BASE+'/chwstSpOut', 'chillerStWriteBtn')">WRITE</button>
              <button class="auto-btn2"
                onclick="writeAuto(BASE+'/chwstSpOut','chillerStWriteBtn')">RELEASE AUTO</button>
            </div>
          </div>

          <!-- CHW Diff Press Override (manual only) -->
          <div class="override-row" id="chillerDpOverride">
            <div class="override-row-top">
              <span class="override-label">CHW Diff Press SP Override</span>
              <span class="override-val-display" id="chillerDpDisplay">20.0</span>
              <span class="override-unit">psi</span>
            </div>
            <input type="range" class="ctrl-slider" min="10" max="30" step="0.5" value="20"
              id="chillerDpSlider" oninput="syncOverride('chillerDp',this.value)">
            <div class="override-bottom">
              <input type="number" class="sp-num-input" min="10" max="30" step="0.5" value="20"
                id="chillerDpInput" oninput="syncOverride('chillerDp',this.value)">
              <span class="override-unit">psi (10–30)</span>
              <button class="write-btn" id="chillerDpWriteBtn"
                onclick="writeOverride('chillerDp', BASE+'/chwDpSpOut', 'chillerDpWriteBtn')">WRITE</button>
              <button class="auto-btn2"
                onclick="writeAuto(BASE+'/chwDpSpOut','chillerDpWriteBtn')">RELEASE AUTO</button>
            </div>
          </div>

          <!-- T&R Parameter Tuning -->
          <div class="param-editor">
            <div class="pe-title">
              ⚙ T&amp;R Parameter Tuning
              <button class="disc-btn" style="margin-left:8px" onclick="discoverSlots('Chiller_Plant')">🔍 Discover Slots</button>
            </div>
            <div class="pe-row">
              <span class="pe-name">SP Trim</span>
              <input type="number" class="pe-input" id="cSpTrim" value="-2.0" step="0.1">
              <span class="pe-unit">%</span>
              <button class="pe-save" id="cSpTrimBtn"
                onclick="writeParam(BASE+'/Chiller_Plant/spTrim','cSpTrim','cSpTrimBtn')">SAVE</button>
            </div>
            <div class="pe-row">
              <span class="pe-name">SP Respond</span>
              <input type="number" class="pe-input" id="cSpRespond" value="3.0" step="0.1">
              <span class="pe-unit">%</span>
              <button class="pe-save" id="cSpRespondBtn"
                onclick="writeParam(BASE+'/Chiller_Plant/spRespond','cSpRespond','cSpRespondBtn')">SAVE</button>
            </div>
            <div class="pe-row">
              <span class="pe-name">Min CHW Temp</span>
              <input type="number" class="pe-input" id="cMinChw" value="44" step="0.5">
              <span class="pe-unit">°F</span>
              <button class="pe-save" id="cMinChwBtn"
                onclick="writeParam(BASE+'/Chiller_Plant/minChwTemp','cMinChw','cMinChwBtn')">SAVE</button>
            </div>
            <div class="pe-row">
              <span class="pe-name">Max CHW Temp</span>
              <input type="number" class="pe-input" id="cMaxChw" value="54" step="0.5">
              <span class="pe-unit">°F</span>
              <button class="pe-save" id="cMaxChwBtn"
                onclick="writeParam(BASE+'/Chiller_Plant/maxChwTemp','cMaxChw','cMaxChwBtn')">SAVE</button>
            </div>
            <div class="pe-row">
              <span class="pe-name">Min DP Press</span>
              <input type="number" class="pe-input" id="cMinDp" value="10" step="0.5">
              <span class="pe-unit">psi</span>
              <button class="pe-save" id="cMinDpBtn"
                onclick="writeParam(BASE+'/Chiller_Plant/minDiffPress','cMinDp','cMinDpBtn')">SAVE</button>
            </div>
            <div class="pe-row">
              <span class="pe-name">Max DP Press</span>
              <input type="number" class="pe-input" id="cMaxDp" value="30" step="0.5">
              <span class="pe-unit">psi</span>
              <button class="pe-save" id="cMaxDpBtn"
                onclick="writeParam(BASE+'/Chiller_Plant/maxDiffPress','cMaxDp','cMaxDpBtn')">SAVE</button>
            </div>
            <div class="pe-row">
              <span class="pe-name">Ignored Requests</span>
              <input type="number" class="pe-input" id="cIgnored" value="0" step="1" min="0">
              <span class="pe-unit"></span>
              <button class="pe-save" id="cIgnoredBtn"
                onclick="writeParam(BASE+'/Chiller_Plant/ignoredReq','cIgnored','cIgnoredBtn')">SAVE</button>
            </div>
          </div>
        </div>

        <!-- ─── BOILER PLANT CONTROLS ─── -->
        <div class="plant-ctrl-card boiler">
          <div class="pcc-title">🔥 Boiler Plant Controls</div>

          <!-- Plant Enable / Disable -->
          <div class="ctrl-row">
            <span class="ctrl-row-label">Plant Enable</span>
            <div class="enable-toggle">
              <button class="en-btn" id="boilerOnBtn"  onclick="setPlantEnable('boiler', true)">ENABLE</button>
              <button class="en-btn" id="boilerOffBtn" onclick="setPlantEnable('boiler', false)">DISABLE</button>
            </div>
          </div>

          <!-- Auto / Manual Mode -->
          <div class="ctrl-row">
            <span class="ctrl-row-label">SP Mode</span>
            <div class="mode-toggle">
              <button class="mode-btn active-auto" id="boilerAutoBtn" onclick="setPlantMode('boiler','auto')">AUTO</button>
              <button class="mode-btn" id="boilerManBtn" onclick="setPlantMode('boiler','manual')">MANUAL</button>
            </div>
          </div>

          <!-- HWST Override (manual only) -->
          <div class="override-row" id="boilerStOverride">
            <div class="override-row-top">
              <span class="override-label">HW Supply Temp SP Override</span>
              <span class="override-val-display" id="boilerStDisplay">130</span>
              <span class="override-unit">°F</span>
            </div>
            <input type="range" class="ctrl-slider" min="100" max="160" step="1" value="130"
              id="boilerStSlider" oninput="syncOverride('boilerSt',this.value)">
            <div class="override-bottom">
              <input type="number" class="sp-num-input" min="100" max="160" step="1" value="130"
                id="boilerStInput" oninput="syncOverride('boilerSt',this.value)">
              <span class="override-unit">°F (100–160)</span>
              <button class="write-btn" id="boilerStWriteBtn"
                onclick="writeOverride('boilerSt', BASE+'/hwstSpOut', 'boilerStWriteBtn')">WRITE</button>
              <button class="auto-btn2"
                onclick="writeAuto(BASE+'/hwstSpOut','boilerStWriteBtn')">RELEASE AUTO</button>
            </div>
          </div>

          <!-- T&R Parameter Tuning -->
          <div class="param-editor">
            <div class="pe-title">
              ⚙ T&amp;R Parameter Tuning
              <button class="disc-btn" style="margin-left:8px" onclick="discoverSlots('Boiler_Plant')">🔍 Discover Slots</button>
            </div>
            <div class="pe-row">
              <span class="pe-name">SP Trim</span>
              <input type="number" class="pe-input" id="bSpTrim" value="-2.0" step="0.1">
              <span class="pe-unit">°F</span>
              <button class="pe-save" id="bSpTrimBtn"
                onclick="writeParam(BASE+'/Boiler_Plant/spTrim','bSpTrim','bSpTrimBtn')">SAVE</button>
            </div>
            <div class="pe-row">
              <span class="pe-name">SP Respond</span>
              <input type="number" class="pe-input" id="bSpRespond" value="7.0" step="0.1">
              <span class="pe-unit">°F</span>
              <button class="pe-save" id="bSpRespondBtn"
                onclick="writeParam(BASE+'/Boiler_Plant/spRespond','bSpRespond','bSpRespondBtn')">SAVE</button>
            </div>
            <div class="pe-row">
              <span class="pe-name">Min HW Temp</span>
              <input type="number" class="pe-input" id="bMinHw" value="100" step="1">
              <span class="pe-unit">°F</span>
              <button class="pe-save" id="bMinHwBtn"
                onclick="writeParam(BASE+'/Boiler_Plant/minHwStSp','bMinHw','bMinHwBtn')">SAVE</button>
            </div>
            <div class="pe-row">
              <span class="pe-name">Max HW Temp</span>
              <input type="number" class="pe-input" id="bMaxHw" value="160" step="1">
              <span class="pe-unit">°F</span>
              <button class="pe-save" id="bMaxHwBtn"
                onclick="writeParam(BASE+'/Boiler_Plant/maxHwStSp','bMaxHw','bMaxHwBtn')">SAVE</button>
            </div>
            <div class="pe-row">
              <span class="pe-name">SP Startup</span>
              <input type="number" class="pe-input" id="bSpStartup" value="120" step="1">
              <span class="pe-unit">°F</span>
              <button class="pe-save" id="bSpStartupBtn"
                onclick="writeParam(BASE+'/Boiler_Plant/spStartup','bSpStartup','bSpStartupBtn')">SAVE</button>
            </div>
            <div class="pe-row">
              <span class="pe-name">Ignored Requests</span>
              <input type="number" class="pe-input" id="bIgnored" value="0" step="1" min="0">
              <span class="pe-unit"></span>
              <button class="pe-save" id="bIgnoredBtn"
                onclick="writeParam(BASE+'/Boiler_Plant/ignoredReq','bIgnored','bIgnoredBtn')">SAVE</button>
            </div>
          </div>
        </div>
      </div><!-- end ctrl-grid -->

      <!-- Write Log -->
      <div class="write-log">
        <div class="write-log-title">📋 Write Log</div>
        <div id="writeLogEntries"><span class="wlog-info">No writes yet.</span></div>
      </div>

    </div><!-- end ctrl-panel-body -->
  </div><!-- end ctrl-panel -->

  <!-- Slot Discovery Modal -->
  <div id="discoveryModal">
    <div class="disc-box">
      <div class="disc-header">
        <span class="disc-title" id="discoveryTitle">Slot Discovery</span>
        <button class="disc-close" onclick="document.getElementById('discoveryModal').style.display='none'">✕</button>
      </div>
      <div class="disc-note">
        ⚠️ Copy the exact <code>Slot Name</code> values below and update the SAVE buttons in the T&amp;R Parameter Tuning section.
        Right-click any slot name → Inspect to edit the <code>writeParam(BASE+'/...',...)</code> call.
      </div>
      <div style="margin-bottom:10px;">
        <button class="disc-btn" onclick="discoverSlots('Chiller_Plant')">❄️ Chiller_Plant slots</button>
        <button class="disc-btn" onclick="discoverSlots('Boiler_Plant')">🔥 Boiler_Plant slots</button>
        <button class="disc-btn" onclick="discoverSlots('')">🏭 Root GL36 slots</button>
      </div>
      <table id="discoveryTable"><tr><td>Click a button above to load slots…</td></tr></table>
    </div>
  </div>

  <!-- Toast -->
  <div id="writeToast"></div>

  <!-- ═══════════════════════════════════════════════════ AHU REQUEST BAR -->
  <section class="ahu-bar" id="ahuBar">
    <!-- AHU cards rendered by JavaScript below -->
  </section>

  <!-- ═══════════════════════════════════════════════════ T&R LOGIC FLOW -->
  <div class="flow-section">
    <div class="flow-title">⚙️ Trim &amp; Respond Logic Flow</div>
    <div class="flow-grid">
      <div class="flow-node">
        <div class="fn-icon">🏢</div>
        <div class="fn-label">Zone Requests</div>
        <div class="fn-value" id="flow-zones" style="color:var(--blue)">–</div>
      </div>
      <div class="flow-arrow">→</div>
      <div class="flow-node">
        <div class="fn-icon">🌬️</div>
        <div class="fn-label">AHU Aggregation</div>
        <div class="fn-value" style="color:var(--yellow)">R − I</div>
      </div>
      <div class="flow-arrow">→</div>
      <div class="flow-node">
        <div class="fn-icon">📊</div>
        <div class="fn-label">Plant Loop %</div>
        <div class="fn-value" id="flow-loop" style="color:var(--purple)">–</div>
      </div>
    </div>
    <div style="margin-top:14px;">
      <div class="gauge-wrap">
        <div class="gauge-label-row">
          <span>🥶 Chiller Plant Load</span>
          <span id="chillerPct" style="color:var(--chiller-accent)">–</span>
        </div>
        <div class="gauge-track">
          <div class="gauge-fill cyan" id="chillerBar" style="width:0%"></div>
        </div>
      </div>
      <div class="gauge-wrap">
        <div class="gauge-label-row">
          <span>🔥 Boiler Plant Load</span>
          <span id="boilerPct" style="color:var(--boiler-accent)">–</span>
        </div>
        <div class="gauge-track">
          <div class="gauge-fill orange" id="boilerBar" style="width:0%"></div>
        </div>
      </div>
    </div>
  </div>

  <!-- ═══════════════════════════════════════════════════ MAIN GRID -->
  <div class="main-grid">

    <!-- ─── CHILLER PLANT ─── -->
    <div class="plant-card">
      <div class="plant-header chiller">
        <div class="plant-header-left">
          <span class="plant-icon">❄️</span>
          <div>
            <h2>Chiller Plant</h2>
            <p>slot:/BBartling/GL36_CENTRAL_PLANT/Chiller_Plant</p>
          </div>
        </div>
        <div class="enable-badge off" id="chillerEnableBadge">
          <span class="dot off" id="chillerDot"></span>
          <span id="chillerEnableText">–</span>
        </div>
      </div>

      <div class="plant-body">
        <div class="params-title">Setpoint Outputs</div>
        <div class="outputs-grid">

          <div class="output-block" id="block-chwstSpOut">
            <div class="live-indicator" id="li-chwstSpOut"></div>
            <div class="output-label">CHW Supply Temp SP</div>
            <div class="output-value val-cyan" id="chwstSpOut">–</div>
            <div class="output-unit">°F</div>
            <div class="output-slot">chwstSpOut</div>
          </div>

          <div class="output-block" id="block-chwDpSpOut">
            <div class="live-indicator" id="li-chwDpSpOut"></div>
            <div class="output-label">CHW Pump Diff Press SP</div>
            <div class="output-value val-blue" id="chwDpSpOut">–</div>
            <div class="output-unit">psi</div>
            <div class="output-slot">chwDpSpOut</div>
          </div>

          <div class="output-block" id="block-plantResetOut">
            <div class="live-indicator" id="li-plantResetOut"></div>
            <div class="output-label">Plant Load</div>
            <div class="output-value val-purple" id="plantResetOut">–</div>
            <div class="output-unit">%</div>
            <div class="output-slot">plantResetOut</div>
          </div>

        </div>

        <div class="gauge-wrap">
          <div class="gauge-label-row">
            <span>CHW Temp SP (44–54 °F)</span>
            <span style="color:var(--chiller-accent)" id="chwstPct">–</span>
          </div>
          <div class="gauge-track">
            <div class="gauge-fill cyan" id="chwstBar" style="width:0%"></div>
          </div>
        </div>
        <div class="gauge-wrap">
          <div class="gauge-label-row">
            <span>CHW Diff Press SP (10–30 psi)</span>
            <span style="color:var(--blue)" id="chwdpPct">–</span>
          </div>
          <div class="gauge-track">
            <div class="gauge-fill blue" id="chwdpBar" style="width:0%"></div>
          </div>
        </div>
        <div class="gauge-wrap">
          <div class="gauge-label-row">
            <span>Plant Reset Loop (0–100%)</span>
            <span style="color:var(--purple)" id="loopPct">–</span>
          </div>
          <div class="gauge-track">
            <div class="gauge-fill purple" id="loopBar" style="width:0%"></div>
          </div>
        </div>

        <div class="params-section">
          <div class="params-title">Trim &amp; Respond Parameters</div>
          <div class="params-grid">
            <div class="param-row"><span class="param-name">MIN Diff Press</span><span class="param-value" style="color:var(--blue)">10.0 psi</span></div>
            <div class="param-row"><span class="param-name">MAX Diff Press</span><span class="param-value" style="color:var(--blue)">30.0 psi</span></div>
            <div class="param-row"><span class="param-name">MIN CHW Temp</span><span class="param-value" style="color:var(--chiller-accent)">44.0 °F</span></div>
            <div class="param-row"><span class="param-name">MAX CHW Temp</span><span class="param-value" style="color:var(--chiller-accent)">54.0 °F</span></div>
            <div class="param-row"><span class="param-name">SP Trim</span><span class="param-value" style="color:var(--green)">−2.0 %</span></div>
            <div class="param-row"><span class="param-name">SP Respond</span><span class="param-value" style="color:var(--orange)">+3.0 %</span></div>
            <div class="param-row"><span class="param-name">SP Respond Max</span><span class="param-value" style="color:var(--orange)">+7.0 %</span></div>
            <div class="param-row"><span class="param-name">Start Delay (Td)</span><span class="param-value" style="color:var(--yellow)">15 min</span></div>
            <div class="param-row"><span class="param-name">Step Interval (T)</span><span class="param-value" style="color:var(--yellow)">5 min</span></div>
            <div class="param-row"><span class="param-name">Ignored Req (I)</span><span class="param-value" style="color:var(--text-sec)">0</span></div>
          </div>
        </div>

        <div style="margin-top:14px; background:var(--bg-panel); border:1px solid var(--border); border-radius:8px; padding:12px;">
          <div style="font-size:11px; color:var(--text-sec); margin-bottom:8px; text-transform:uppercase; letter-spacing:.5px;">Two-Stage Loop Mapping</div>
          <div style="display:flex; border-radius:6px; overflow:hidden; height:20px;">
            <div style="flex:1; background:linear-gradient(90deg,var(--blue-dim),var(--blue)); display:flex; align-items:center; justify-content:center; font-size:10px; font-weight:700;">0–50% → DP Control</div>
            <div style="flex:1; background:linear-gradient(90deg,var(--blue),var(--chiller-accent)); display:flex; align-items:center; justify-content:center; font-size:10px; font-weight:700;">50–100% → CHW Temp</div>
          </div>
          <div style="display:flex; justify-content:space-between; margin-top:5px; font-size:10px; color:var(--text-dim);">
            <span>0% (Min DP)</span><span>50% (Max DP + Warm CHWST)</span><span>100% (Cold CHWST)</span>
          </div>
        </div>
      </div>
    </div>

    <!-- ─── BOILER PLANT ─── -->
    <div class="plant-card">
      <div class="plant-header boiler">
        <div class="plant-header-left">
          <span class="plant-icon">🔥</span>
          <div>
            <h2>Boiler Plant</h2>
            <p>slot:/BBartling/GL36_CENTRAL_PLANT/Boiler_Plant</p>
          </div>
        </div>
        <div class="enable-badge off" id="boilerEnableBadge">
          <span class="dot off" id="boilerDot"></span>
          <span id="boilerEnableText">–</span>
        </div>
      </div>

      <div class="plant-body">
        <div class="params-title">Setpoint Output</div>
        <div class="outputs-grid">
          <div class="output-block" id="block-hwstSpOut" style="grid-column: span 2;">
            <div class="live-indicator" id="li-hwstSpOut"></div>
            <div class="output-label">Hot Water Supply Temp SP</div>
            <div class="output-value val-orange" id="hwstSpOut" style="font-size:36px">–</div>
            <div class="output-unit">°F</div>
            <div class="output-slot">hwstSpOut</div>
          </div>
        </div>

        <div class="gauge-wrap">
          <div class="gauge-label-row">
            <span>HWST Setpoint (100–160 °F)</span>
            <span style="color:var(--boiler-accent)" id="hwstPct">–</span>
          </div>
          <div class="gauge-track">
            <div class="gauge-fill orange" id="hwstBar" style="width:0%"></div>
          </div>
        </div>

        <div class="params-section">
          <div class="params-title">Trim &amp; Respond Parameters</div>
          <div class="params-grid">
            <div class="param-row"><span class="param-name">SP₀ (Startup)</span><span class="param-value" style="color:var(--orange)">120.0 °F</span></div>
            <div class="param-row"><span class="param-name">MIN Setpoint</span><span class="param-value" style="color:var(--green)">100.0 °F</span></div>
            <div class="param-row"><span class="param-name">MAX Setpoint</span><span class="param-value" style="color:var(--red)">160.0 °F</span></div>
            <div class="param-row"><span class="param-name">SP Trim</span><span class="param-value" style="color:var(--green)">−2.0 °F</span></div>
            <div class="param-row"><span class="param-name">SP Respond</span><span class="param-value" style="color:var(--orange)">+3.0 °F</span></div>
            <div class="param-row"><span class="param-name">SP Respond Max</span><span class="param-value" style="color:var(--orange)">+7.0 °F</span></div>
            <div class="param-row"><span class="param-name">Start Delay (Td)</span><span class="param-value" style="color:var(--yellow)">5 min</span></div>
            <div class="param-row"><span class="param-name">Step Interval (T)</span><span class="param-value" style="color:var(--yellow)">5 min</span></div>
            <div class="param-row"><span class="param-name">Ignored Req (I)</span><span class="param-value" style="color:var(--text-sec)">0</span></div>
            <div class="param-row"><span class="param-name">Plant Proven On</span><span class="param-value" id="boilerProven" style="color:var(--text-sec)">–</span></div>
          </div>
        </div>

        <div style="margin-top:14px; background:var(--bg-panel); border:1px solid var(--border); border-radius:8px; padding:12px;">
          <div style="font-size:11px; color:var(--text-sec); margin-bottom:10px; text-transform:uppercase; letter-spacing:.5px;">T&amp;R Decision Logic</div>
          <div style="font-family:'Courier New',monospace; font-size:12px; color:var(--text-pri); line-height:1.9;">
            <span style="color:var(--purple)">if</span> effReq <span style="color:var(--yellow)">&gt; 0</span>:<br>
            &nbsp;&nbsp;HWST += <span style="color:var(--orange)">min(Respond × effReq, ResMax)</span><br>
            <span style="color:var(--purple)">else</span>:<br>
            &nbsp;&nbsp;HWST += <span style="color:var(--green)">Trim <em style="color:var(--text-sec)">(negative → SP drifts down)</em></span><br>
            <span style="color:var(--text-dim)">Enforce: SPmin ≤ HWST ≤ SPmax</span>
          </div>
        </div>

        <div style="margin-top:12px; background:var(--bg-panel); border:1px solid var(--border); border-radius:8px; padding:10px;">
          <div style="font-size:10px; color:var(--text-sec); text-transform:uppercase; letter-spacing:.5px; margin-bottom:6px;">Status Trace (statusTrace slot)</div>
          <div style="font-family:'Courier New',monospace; font-size:11px;" id="boilerTrace" style="color:var(--text-sec)">
            Waiting for live data…
          </div>
        </div>
      </div>
    </div>

  </div><!-- /.main-grid -->

  <!-- ═══════════════════════════════════════════════════ STATUS BAR -->
  <div class="status-bar">
    <div class="status-item">
      <span class="status-icon">❄️</span>
      <div class="status-text">
        <div class="st-label">Total Cooling Requests</div>
        <div class="st-value" id="totalCoolReq" style="color:var(--chiller-accent)">–</div>
      </div>
    </div>
    <div class="status-item">
      <span class="status-icon">🔥</span>
      <div class="status-text">
        <div class="st-label">Total Heating Requests</div>
        <div class="st-value" id="totalHeatReq" style="color:var(--boiler-accent)">–</div>
      </div>
    </div>
    <div class="status-item">
      <span class="status-icon">⏱️</span>
      <div class="status-text">
        <div class="st-label">T&amp;R Step Interval</div>
        <div class="st-value" style="color:var(--yellow)">5 min</div>
      </div>
    </div>
    <div class="status-item">
      <span class="status-icon">🛡️</span>
      <div class="status-text">
        <div class="st-label">Fault Status</div>
        <div class="st-value" id="faultStatus" style="color:var(--text-sec)">–</div>
      </div>
    </div>
  </div>


  <!-- ═══════════════════════════════════════════════════════════════
       LIVE DATA SCRIPT – Niagara 4 BajaScript + REST Polling
  ════════════════════════════════════════════════════════════════ -->
  <script>
  // ╔══════════════════════════════════════════════════════════════╗
  // ║  SECTION 1 – SLOT MAP                                        ║
  // ║  These are the Niagara 4 slot paths this page reads.         ║
  // ║  Edit the "ord" values if your slot paths are different.     ║
  // ╚══════════════════════════════════════════════════════════════╝

  const BASE = 'station:|slot:/BBartling/GL36_CENTRAL_PLANT';

  const SLOTS = [
    // Use plain slot names — N4 returns the component HTML, we extract the value from it
    { id: 'Chilled_Water_Plant_Enable', type: 'bool',  handler: updateChillerEnable, required: true  },
    { id: 'Hot_Water_Plant_Enable',     type: 'bool',  handler: updateBoilerEnable,  required: true  },
    { id: 'chwstSpOut',                 type: 'float', handler: updateChwstSp,       required: true  },
    { id: 'chwDpSpOut',                 type: 'float', handler: updateChwDpSp,       required: true  },
    { id: 'plantResetOut',              type: 'float', handler: updatePlantReset,    required: true  },
    { id: 'hwstSpOut',                  type: 'float', handler: updateHwstSp,        required: true  },

    // Optional — slot names may differ; 404s are silently ignored
    { id: 'Chiller_Plant/totalChwResetRequests', type: 'float', handler: updateCoolReq, required: false },
    { id: 'Boiler_Plant/totalHwResetReq',        type: 'float', handler: updateHeatReq, required: false },
  ];

  // Build full ORD for each slot
  SLOTS.forEach(s => s.ord = BASE + '/' + s.id);


  // ╔══════════════════════════════════════════════════════════════╗
  // ║  SECTION 2 – UI UPDATE FUNCTIONS                             ║
  // ║  Each function takes a value and updates the matching        ║
  // ║  elements on the page.                                       ║
  // ╚══════════════════════════════════════════════════════════════╝

  function flash(elementId) {
    // Briefly lights up the green dot on an output block
    const li = document.getElementById('li-' + elementId);
    if (!li) return;
    li.classList.remove('pulse');
    void li.offsetWidth; // force reflow
    li.classList.add('pulse');
    setTimeout(() => li.classList.remove('pulse'), 1500);
  }

  function setNum(id, val, decimals = 1) {
    const el = document.getElementById(id);
    if (el) el.textContent = (typeof val === 'number') ? val.toFixed(decimals) : val;
    flash(id);
  }

  function setGauge(barId, pctId, pct) {
    const bar = document.getElementById(barId);
    const pctEl = document.getElementById(pctId);
    const clamped = Math.max(0, Math.min(100, pct));
    if (bar)   bar.style.width = clamped + '%';
    if (pctEl) pctEl.textContent = Math.round(clamped) + '%';
  }

  // ── Chiller Enable ───────────────────────────────────────────
  function updateChillerEnable(val) {
    const isOn = (val === true || val === 'true' || val === 1 || String(val).toLowerCase() === 'true');
    const badge = document.getElementById('chillerEnableBadge');
    const dot   = document.getElementById('chillerDot');
    const txt   = document.getElementById('chillerEnableText');
    if (!badge) return;
    badge.className = 'enable-badge ' + (isOn ? 'on' : 'off');
    dot.className   = 'dot ' + (isOn ? 'on' : 'off');
    txt.textContent = isOn ? 'ENABLED' : 'DISABLED';
  }

  // ── CHW Supply Temp SP ───────────────────────────────────────
  // Range: 44°F (min) to 54°F (max) → gauge 0–100%
  function updateChwstSp(val) {
    const v = parseFloat(val);
    setNum('chwstSpOut', v);
    const pct = ((v - 44) / (54 - 44)) * 100;
    setGauge('chwstBar', 'chwstPct', pct);
  }

  // ── CHW Pump Diff Press SP ───────────────────────────────────
  // Range: 10 psi (min) to 30 psi (max) → gauge 0–100%
  function updateChwDpSp(val) {
    const v = parseFloat(val);
    setNum('chwDpSpOut', v);
    const pct = ((v - 10) / (30 - 10)) * 100;
    setGauge('chwdpBar', 'chwdpPct', pct);
  }

  // ── Plant Reset Loop % ───────────────────────────────────────
  // Range: 0% to 100%
  function updatePlantReset(val) {
    const v = parseFloat(val);
    setNum('plantResetOut', v);
    setGauge('loopBar',    'loopPct',    v);
    setGauge('chillerBar', 'chillerPct', v);
    document.getElementById('flow-loop').textContent = Math.round(v) + '%';
  }

  // ── Boiler Enable ────────────────────────────────────────────
  function updateBoilerEnable(val) {
    const isOn = (val === true || val === 'true' || val === 1 || String(val).toLowerCase() === 'true');
    const badge = document.getElementById('boilerEnableBadge');
    const dot   = document.getElementById('boilerDot');
    const txt   = document.getElementById('boilerEnableText');
    if (!badge) return;
    badge.className = 'enable-badge ' + (isOn ? 'on' : 'off');
    dot.className   = 'dot ' + (isOn ? 'on' : 'off');
    txt.textContent = isOn ? 'ENABLED' : 'DISABLED';
    document.getElementById('boilerProven').textContent = isOn ? 'TRUE' : 'FALSE';
    document.getElementById('boilerProven').style.color = isOn ? 'var(--green)' : 'var(--red)';
  }

  // ── HW Supply Temp SP ────────────────────────────────────────
  // Range: 100°F (min) to 160°F (max) → gauge 0–100%
  function updateHwstSp(val) {
    const v = parseFloat(val);
    setNum('hwstSpOut', v);
    const pct = ((v - 100) / (160 - 100)) * 100;
    setGauge('hwstBar', 'hwstPct', pct);
    // Estimate boiler load from HWST position
    setGauge('boilerBar', 'boilerPct', pct);
    // Update status trace
    const trace = document.getElementById('boilerTrace');
    if (trace) {
      const dir = v < 130 ? 'trimming ↓' : 'responding ↑';
      trace.style.color = 'var(--green)';
      trace.textContent = `[OK] Plant enabled · hwstSpOut = ${v.toFixed(1)}°F · ${dir}`;
    }
  }

  // ── Total Cooling Requests ───────────────────────────────────
  function updateCoolReq(val) {
    const v = parseFloat(val);
    const el = document.getElementById('totalCoolReq');
    if (el) { el.textContent = Math.round(v) + ' req'; }
    document.getElementById('faultStatus').textContent = 'OK';
    document.getElementById('faultStatus').style.color = 'var(--green)';
  }

  // ── Total Heating Requests ───────────────────────────────────
  function updateHeatReq(val) {
    const v = parseFloat(val);
    const el = document.getElementById('totalHeatReq');
    if (el) { el.textContent = Math.round(v) + ' req'; }
  }


  // ╔══════════════════════════════════════════════════════════════╗
  // ║  SECTION 3 – CONNECTION STATUS UI                            ║
  // ╚══════════════════════════════════════════════════════════════╝

  function setConnectionStatus(mode, detail) {
    const dot    = document.getElementById('connDot');
    const title  = document.getElementById('connTitle');
    const det    = document.getElementById('connDetail');
    const method = document.getElementById('connMethod');

    dot.className = 'conn-dot ' + mode;

    if (mode === 'ws') {
      title.textContent  = '🟢 Live – WebSocket';
      method.textContent = 'BajaScript WebSocket';
      method.style.color = 'var(--green)';
    } else if (mode === 'polling') {
      title.textContent  = '🟡 Live – Polling';
      method.textContent = 'REST API Polling (10s)';
      method.style.color = 'var(--yellow)';
    } else if (mode === 'error') {
      title.textContent  = '🔴 Connection Error';
      method.textContent = 'Check station & slot path';
      method.style.color = 'var(--red)';
    } else {
      title.textContent  = '⚪ Connecting…';
      method.textContent = '–';
      method.style.color = 'var(--text-sec)';
    }

    det.textContent = detail || '';
  }

  function stampLastUpdate() {
    const el = document.getElementById('lastUpdate');
    if (el) el.textContent = 'Last update: ' + new Date().toLocaleTimeString();
  }


  // ╔══════════════════════════════════════════════════════════════╗
  // ║  SECTION 4 – METHOD A: BAJASCRIPT WEBSOCKET                  ║
  // ║                                                               ║
  // ║  BajaScript is Niagara 4's real-time JavaScript framework.   ║
  // ║  It loads from the station itself and opens a WebSocket.     ║
  // ║  Values update instantly when they change in the station.    ║
  // ╚══════════════════════════════════════════════════════════════╝

  // ── BajaScript loader — dynamic, non-fatal ───────────────────────────────
  //
  // Loads RequireJS config + AMD loader dynamically so a 404 on either script
  // does NOT crash the page with "Unexpected token lt" SyntaxError.
  // After both scripts load, calls require(["baja!"], ...) using the official
  // Promise API: baja.Ord.make(ord).get()
  //
  // IMPORTANT: Access this file via the /file/ servlet, not /ord?file:^
  //   CORRECT:  https://localhost:911/file/BBartling_Html/GL36_Central_Plant_Graphic.html
  //   WRONG:    https://localhost:911/ord?file:^BBartling_Html/GL36_Central_Plant_Graphic.html
  // The @noSnoop directive only works reliably with the /file/ servlet.

  var _requirejsConfig  = '/requirejs/config.js';
  var _requirejsLoader  = '/module/js/com/tridium/js/ext/require/require.min.js';

  function tryBajaScript() {
    console.info('[N4] Loading RequireJS config from:', _requirejsConfig);
    setConnectionStatus('offline', 'Loading BajaScript — please wait…');

    loadScript(_requirejsConfig, function () {
      // Config loaded — now load the AMD loader itself
      console.info('[N4] Config OK. Loading RequireJS AMD loader…');
      loadScript(_requirejsLoader, function () {

        if (typeof require !== 'function') {
          console.warn('[N4] RequireJS loader did not expose require(). Falling back to REST polling.');
          startPolling();
          return;
        }

        console.info('[N4] RequireJS ready. Calling require(["baja!"])…');
        setConnectionStatus('offline', 'RequireJS ready — connecting BajaScript…');

        var bajaLoaded = false;
        var bajaTimeout = setTimeout(function () {
          if (!bajaLoaded) {
            console.warn('[N4] baja! timed out after 12s. Falling back to REST polling.');
            startPolling();
          }
        }, 12000);

        require(['baja!'], function (baja) {
          bajaLoaded = true;
          clearTimeout(bajaTimeout);
          _baja = baja;   // ← store globally so writeSlot() can use it
          console.info('[N4] baja! ready. Subscribing to slots via WebSocket…');
          setConnectionStatus('ws', 'BajaScript WebSocket connected — real-time updates');

          var connectedCount = 0;

          SLOTS.forEach(function (slot) {
            var sub = new baja.Subscriber();

            sub.attach('changed', function (prop) {
              var rawVal = prop.getValue ? prop.getValue() : (prop.get ? prop.get() : prop);
              var jsVal  = bajaToJs(rawVal);
              slot.handler(jsVal);
              stampLastUpdate();
            });

            baja.Ord.make(slot.ord).get({ subscriber: sub })
              .then(function (component) {
                connectedCount++;
                var jsVal = extractBajaValue(component);
                if (jsVal !== null) {
                  slot.handler(jsVal);
                  stampLastUpdate();
                }
                console.log('[N4 WS OK]', slot.id, '->', jsVal);
                if (connectedCount >= SLOTS.filter(function(s){ return s.required; }).length) {
                  setConnectionStatus('ws', 'All required slots live — real-time WebSocket');
                }
              })
              .catch(function (err) {
                if (slot.required) {
                  console.warn('[N4 WS FAIL]', slot.id, err && err.message ? err.message : String(err));
                } else {
                  console.info('[N4 WS skip optional]', slot.id);
                }
              });
          });

        }, function (requireErr) {
          clearTimeout(bajaTimeout);
          console.warn('[N4] require(["baja!"]) error:', requireErr);
          startPolling();
        });

      }, function () {
        // AMD loader script itself returned 404 HTML
        console.warn('[N4] RequireJS AMD loader not found at:', _requirejsLoader);
        startPolling();
      });

    }, function () {
      // Config script returned 404 HTML — station may not have RequireJS
      console.warn('[N4] RequireJS config not found at:', _requirejsConfig, '— falling back to REST polling.');
      startPolling();
    });
  }

  // ── Load a script dynamically — calls onOk or onFail ─────────────────────
  function loadScript(src, onOk, onFail) {
    var s = document.createElement('script');
    s.src = src;
    s.onload  = onOk;
    s.onerror = onFail || function () {
      console.warn('[N4] Script not found:', src);
    };
    document.head.appendChild(s);
  }

  // ── Convert a Baja type to a plain JS value ───────────────────────────────
  // BStatusNumeric.toString() returns "44.0 {ok}" — parseSimple handles that.
  // BStatusBoolean.toString() returns "true {ok}" or "false {ok}".
  function bajaToJs(val) {
    if (val === null || val === undefined) return null;
    if (typeof val === 'number')  return val;
    if (typeof val === 'boolean') return val;
    if (typeof val === 'string')  return parseSimple(val);

    // Try explicit Baja type accessor methods
    try { if (typeof val.getFloat   === 'function') return val.getFloat();   } catch(e){}
    try { if (typeof val.getDouble  === 'function') return val.getDouble();  } catch(e){}
    try { if (typeof val.getBoolean === 'function') return val.getBoolean(); } catch(e){}
    try { if (typeof val.getValue   === 'function') return bajaToJs(val.getValue()); } catch(e){}

    // BStatusNumeric/BStatusBoolean toString() = "44.0 {ok}" or "true {ok}"
    try {
      var str = val.toString ? val.toString() : String(val);
      console.log('[N4 bajaToJs toString]', str);
      if (str && !str.startsWith('[object')) {
        var parsed = parseSimple(str);
        if (parsed !== null) return parsed;
      }
    } catch(e){}

    // Last resort: try .get() which may recurse to a primitive
    try { if (typeof val.get === 'function') return bajaToJs(val.get()); } catch(e){}

    return null;
  }

  // ── Extract value from a resolved Baja component ──────────────────────────
  // When baja.Ord.make(ord).get() resolves, it returns the component.
  // For NumericWritable: component.get('out') → BStatusNumeric → getFloat/toString
  // For BooleanWritable: component.get('out') → BStatusBoolean → getBoolean/toString
  function extractBajaValue(component) {
    if (!component) return null;

    // Log component type to help debugging
    var typeStr = 'unknown';
    try { typeStr = component.getType ? component.getType().toString() : typeof component; } catch(e){}
    console.log('[N4 component type]', typeStr, '| toString:', String(component).substring(0, 60));

    // Strategy A: get 'out' property (NumericWritable / BooleanWritable output)
    try {
      if (typeof component.get === 'function') {
        var outSlot = component.get('out');
        if (outSlot !== null && outSlot !== undefined) {
          var v = bajaToJs(outSlot);
          if (v !== null) { console.log('[N4 extractBajaValue out→]', v); return v; }
        }
      }
    } catch(e) { console.log('[N4 extractBajaValue] get(out) threw:', e.message); }

    // Strategy B: try treating the component itself as a value
    try {
      var v2 = bajaToJs(component);
      if (v2 !== null) { console.log('[N4 extractBajaValue self→]', v2); return v2; }
    } catch(e) {}

    // Strategy C: iterate known numeric property names
    var candidates = ['value', 'val', 'magnitude', 'number'];
    for (var i = 0; i < candidates.length; i++) {
      try {
        if (typeof component.get === 'function') {
          var cv = component.get(candidates[i]);
          if (cv !== null && cv !== undefined) {
            var v3 = bajaToJs(cv);
            if (v3 !== null) { console.log('[N4 extractBajaValue', candidates[i], '→]', v3); return v3; }
          }
        }
      } catch(e) {}
    }

    console.warn('[N4 extractBajaValue] Could not extract value from component. toString:', String(component).substring(0, 80));
    return null;
  }


  // ╔══════════════════════════════════════════════════════════════╗
  // ║  SECTION 5 – METHOD B: REST API POLLING (FALLBACK)           ║
  // ║                                                               ║
  // ║  Niagara 4 REST URL format:                                   ║
  // ║    /ord?station:|slot:/Your/Slot/Path                         ║
  // ║  (uses ? not / — matches how N4 handles ORDs in the browser) ║
  // ╚══════════════════════════════════════════════════════════════╝

  async function fetchSlotValue(ord) {
    /*
      Niagara 4 REST – IMPORTANT URL rule:
        /ord?<ORD>  — Niagara treats EVERYTHING after ? as the ORD.
        Never append &param=value to the URL — it breaks the ORD lookup.
        noSnoop must be sent as a REQUEST HEADER only, never in the URL.

      Strategies tried in order:
        1. noSnoop header  → tells N4 to bypass HTML renderer, return raw value
        2. |baja:Value ORD modifier  (in the ORD itself, before the ?)
        3. Plain ORD HTML → parse inline <script> tags for embedded JSON
    */

    const slotName = ord.split('/').pop();

    // noSnoop as HEADER only — never append to URL
    const HEADERS_NOSNOOP = {
      'Accept':            'text/plain, application/json, */*',
      'noSnoop':           'true',
      'X-Niagara-Nosnoop': 'true',
    };

    // ── Strategy 1: plain ORD with noSnoop header ────────────────────────
    try {
      const r = await fetch('/ord?' + ord, {
        headers: HEADERS_NOSNOOP,
        credentials: 'include'
      });
      if (r.ok) {
        const t = (await r.text()).trim();
        logOnce(slotName, 'noSnoop-header', t);
        if (t && !t.startsWith('<')) {
          const val = parseSimple(t);
          if (val !== null) return val;
        }
      }
    } catch (e) { /* try next */ }

    // ── Strategy 2: |baja:Value ORD modifier (appended to ORD, not URL) ──
    // The | modifier is part of the ORD itself, so: /ord?<ORD>|baja:Value
    try {
      const r = await fetch('/ord?' + ord + '|baja:Value', {
        headers: HEADERS_NOSNOOP,
        credentials: 'include'
      });
      if (r.ok) {
        const t = (await r.text()).trim();
        logOnce(slotName, '|baja:Value', t);
        if (t && !t.startsWith('<')) {
          const val = parseSimple(t);
          if (val !== null) return val;
        }
      }
    } catch (e) { /* try next */ }

    // ── Strategy 3: Plain ORD HTML → parse inline <script> JSON ─────────
    const r = await fetch('/ord?' + ord, {
      headers: { 'Accept': 'text/html, */*' },
      credentials: 'include'
    });
    if (!r.ok) throw new Error('HTTP ' + r.status);
    const html = await r.text();
    logOnce(slotName, 'html-parse', html.substring(0, 500));
    return extractFromN4Html(html, slotName);
  }

  // ── Parse plain-text Niagara values ─────────────────────────────────
  function parseSimple(t) {
    if (!t) return null;
    const s = t.trim().toLowerCase();

    // Exact booleans
    if (s === 'true')  return true;
    if (s === 'false') return false;

    // Baja BStatusBoolean: "true {ok}" / "false {ok}" / "true {overridden}" etc.
    if (s.startsWith('true'))  return true;
    if (s.startsWith('false')) return false;

    // Numeric: "44.0" or "44.0 {ok}" or "-5.2 {overridden}"
    const m = t.match(/^(-?[\d]+\.?[\d]*)/);
    if (m) return parseFloat(m[1]);

    try {
      const d = JSON.parse(t);
      return extractN4Json(d);
    } catch (e) { return null; }
  }

  // ── Extract value from N4 HTML (JS-rendered page) ────────────────────
  // N4's Hx UI renders values via JavaScript, so the initial HTML is mostly
  // empty scripts. We look for JSON data embedded in those <script> tags.
  function extractFromN4Html(html, slotName) {
    const parser = new DOMParser();
    const doc = parser.parseFromString(html, 'text/html');

    // Check for error page
    if ((doc.title || '').toLowerCase().includes('error')) {
      throw new Error('N4 error page: ' + doc.title);
    }

    // ── A: Search every inline <script> for embedded JSON with a value ──
    const scripts = doc.querySelectorAll('script:not([src])');
    for (const s of scripts) {
      const src = s.textContent || '';

      // Pattern: "value":44.0  or  "out":44.0  or  'value':44.0
      const numMatch = src.match(/["'](?:value|out|val|result)["']\s*:\s*(-?[\d]+\.?[\d]*)/);
      if (numMatch) return parseFloat(numMatch[1]);

      // Pattern: "value":true  or  "value":false
      const boolMatch = src.match(/["'](?:value|out)["']\s*:\s*(true|false)/);
      if (boolMatch) return boolMatch[1] === 'true';

      // Pattern: standalone JSON object with a number
      const jsonMatch = src.match(/\{[^{}]*(-?[\d]{1,6}\.[\d]{1,4})[^{}]*\}/);
      if (jsonMatch) return parseFloat(jsonMatch[1]);
    }

    // ── B: Input fields with numeric values ─────────────────────────────
    for (const inp of doc.querySelectorAll('input')) {
      const v = parseFloat(inp.value);
      if (!isNaN(v) && inp.value.trim() !== '') return v;
    }

    // ── C: Body text – look for decimal numbers in plausible HVAC range ─
    const bodyText = (doc.body?.innerText || doc.body?.textContent || '').replace(/\s+/g, ' ');
    const decimals = [...bodyText.matchAll(/\b(-?[\d]{1,6}\.[\d]{1,4})\b/g)]
                       .map(m => parseFloat(m[1]))
                       .filter(n => n >= -50 && n <= 500);
    if (decimals.length > 0) return decimals[0];

    // ── D: Boolean in body text ──────────────────────────────────────────
    const hasTrue  = /\btrue\b/i.test(bodyText);
    const hasFalse = /\bfalse\b/i.test(bodyText);
    if (hasTrue && !hasFalse) return true;
    if (hasFalse && !hasTrue) return false;

    throw new Error('[N4] No value found in HTML for slot: ' + slotName +
      '. Check F12 Console → [N4 script] lines for raw content.');
  }

  // ── Extract value from N4 JSON response shapes ───────────────────────
  function extractN4Json(data) {
    if (data === null || data === undefined) return null;
    if (typeof data === 'number')  return data;
    if (typeof data === 'boolean') return data;
    if (typeof data === 'string')  return parseSimple(data);
    if ('value'  in data) return extractN4Json(data.value);
    if ('out'    in data) return extractN4Json(data.out);
    if ('val'    in data) return extractN4Json(data.val);
    if ('$value' in data) return extractN4Json(data.$value);
    return null;
  }

  // ── One-time console log per slot (helps debugging) ──────────────────
  const _logged = {};
  function logOnce(slot, method, content) {
    if (_logged[slot]) return;
    _logged[slot] = true;
    console.log('[N4 ' + method + '] ' + slot + ' →',
      String(content).replace(/\s+/g, ' ').substring(0, 180));
  }

  async function pollAllSlots() {
    let ok = 0, reqFailed = 0, optFailed = 0;

    for (const slot of SLOTS) {
      try {
        const val = await fetchSlotValue(slot.ord);
        slot.handler(val);
        ok++;
      } catch (e) {
        if (slot.required) {
          reqFailed++;
          console.warn('[N4] REQUIRED slot failed:', slot.id, '→', e.message,
            '\n    URL: /ord?' + slot.ord);
        } else {
          optFailed++;
          console.info('[N4] Optional slot not found (skip):', slot.id);
        }
      }
    }

    stampLastUpdate();

    const reqTotal = SLOTS.filter(s => s.required).length;

    if (ok === 0 && reqFailed > 0) {
      setConnectionStatus('error',
        'Station reachable but all slot reads failed. ' +
        'Check Console (F12) → [N4 raw] lines to see what N4 is returning.');
    } else if (reqFailed > 0) {
      setConnectionStatus('polling',
        ok + '/' + reqTotal + ' required slots OK · check Console (F12)');
    } else {
      setConnectionStatus('polling',
        'All ' + ok + ' required slots live · polling every 10s' +
        (optFailed ? ' · ' + optFailed + ' optional slots not found' : ''));
    }
  }

  function startPolling() {
    setConnectionStatus('polling', 'Starting REST polling (every 10s)…');
    pollAllSlots();
    setInterval(pollAllSlots, 10000);
  }

  // ── Quick Diagnostic – open browser Console (F12) to see this ──
  async function runDiagnostic() {
    console.group('[N4 Dashboard] Connection Diagnostic');
    console.log('Page URL:      ', window.location.href);
    console.log('Protocol:      ', window.location.protocol);
    console.log('Station base:  ', window.location.origin);
    console.log('<!-- @noSnoop -->:', document.documentElement.outerHTML.includes('@noSnoop')
      ? '✅ present in HTML' : '❌ MISSING — file may be cached old version');
    console.log('RequireJS:     ', typeof require === 'function' ? '✅ loaded from /requirejs/config.js' : '❌ NOT loaded — scripts may have 404d');
    if (typeof require === 'function') {
      console.log('require.version:', require.version || '(AMD — no version property)');
    }

    // Try one test slot read
    const testOrd = BASE + '/chwstSpOut';
    console.log('Test ORD read: GET /ord?' + testOrd);
    try {
      const val = await fetchSlotValue(testOrd);
      console.log('✅ Test read SUCCESS – value:', val);
    } catch (e) {
      console.error('❌ Test read FAILED:', e.message);
      console.info('💡 Make sure you are logged into the station and the slot path exists.');
    }
    console.groupEnd();
  }
  // Run diagnostic 3s after load (check F12 Console for output)
  setTimeout(runDiagnostic, 3000);


  // ╔══════════════════════════════════════════════════════════════╗
  // ║  SECTION 5b – CONTROL PANEL WRITE ENGINE                     ║
  // ║                                                               ║
  // ║  Writes values back to Niagara 4 slots via:                  ║
  // ║    1. BajaScript invoke (if WebSocket is active)             ║
  // ║    2. REST POST fallback                                      ║
  // ╚══════════════════════════════════════════════════════════════╝

  var _baja = null;   // set when BajaScript loads (see tryBajaScript)

  // ── Slot Discovery — finds real slot names from the station ──────────
  // Call discoverSlots('Chiller_Plant') or 'Boiler_Plant' from F12 Console,
  // OR click the Discover button in the Control Panel.
  // ── Known candidate slot names to probe (BBartling GL36 module guesses) ─
  var PROBE_CHILLER = [
    'spTrim','spRespond','minSp','maxSp','startupSp','spStartup',
    'minChwSp','maxChwSp','minChwTemp','maxChwTemp',
    'minDp','maxDp','minDiffPress','maxDiffPress',
    'ignoredReq','ignoreRequests','requestIgnore',
    'startDelay','stepInterval','tInterval',
    'coolingRequests','totalChwResetRequests','chwResetReq',
    'resetRequests','numRequests','requests',
    'plantEnable','chillerEnable','enable',
    'out','in1','in8','in16'
  ];
  var PROBE_BOILER = [
    'spTrim','spRespond','minSp','maxSp','startupSp','spStartup',
    'minHwSp','maxHwSp','minHwStSp','maxHwStSp','minHwTemp','maxHwTemp',
    'ignoredReq','ignoreRequests','requestIgnore',
    'startDelay','stepInterval','tInterval',
    'heatingRequests','totalHwResetReq','hwResetReq',
    'resetRequests','numRequests','requests',
    'plantEnable','boilerEnable','enable','plantProvenOn',
    'out','in1','in8','in16'
  ];

  function discoverSlots(subPath) {
    var fullOrd  = BASE + (subPath ? '/' + subPath : '');
    var probeList = subPath === 'Chiller_Plant' ? PROBE_CHILLER
                  : subPath === 'Boiler_Plant'  ? PROBE_BOILER
                  : PROBE_CHILLER.concat(PROBE_BOILER);

    writeLogAdd('info', 'Probing ' + probeList.length + ' slot candidates at: …/' + (subPath||'ROOT'));
    console.group('[N4 DISCOVER] ' + fullOrd);

    var rows = [];
    var pending = probeList.length;

    // ── Method 1: BajaScript getType().getSlots() ───────────────────────
    if (_baja) {
      _baja.Ord.make(fullOrd).get()
        .then(function(comp) {
          // Try getType().getSlots() — works on typed Niagara components
          try {
            var typeSlots = comp.getType().getSlots();
            if (typeSlots && typeof typeSlots.each === 'function') {
              typeSlots.each(function(slotDef) {
                var name = slotDef.getName ? slotDef.getName() : String(slotDef);
                var typeName = '';
                var val = '';
                try { typeName = slotDef.getType ? slotDef.getType().toString().split(':').pop() : ''; } catch(e){}
                try {
                  var raw = comp.get(name);
                  val = bajaToJs(raw);
                  if (val === null) val = String(raw).substring(0, 40);
                } catch(e){}
                rows.push({ slot: name, type: typeName, value: val });
              });
            }
          } catch(e) { console.warn('[DISCOVER] getType().getSlots():', e.message); }

          if (rows.length > 0) {
            console.table(rows);
            writeLogAdd('ok', 'Found ' + rows.length + ' slots via BajaScript type slots');
            showDiscoveryResult(subPath, rows);
            console.groupEnd();
          } else {
            // Fall through to REST probe
            console.info('[DISCOVER] BajaScript type slots empty — using REST probe');
            restProbeSlots(fullOrd, subPath, probeList);
          }
        })
        .catch(function() { restProbeSlots(fullOrd, subPath, probeList); });
    } else {
      restProbeSlots(fullOrd, subPath, probeList);
    }
  }

  // ── REST Probe: try each candidate, collect those that exist (non-404) ─
  async function restProbeSlots(baseOrd, subPath, candidates) {
    writeLogAdd('info', 'REST-probing ' + candidates.length + ' slot names… (takes ~5s)');
    var found = [];

    for (var i = 0; i < candidates.length; i++) {
      var name = candidates[i];
      var ord  = baseOrd + '/' + name;
      try {
        var r = await fetch('/ord?' + ord, { credentials: 'include', method: 'GET' });
        if (r.status !== 404) {
          // Slot exists — try to read its value
          var text = await r.text();
          var val  = parseSimple(text.trim()) || text.substring(0, 40).replace(/\s+/g,' ');
          found.push({ slot: name, type: r.status === 200 ? 'OK' : 'HTTP '+r.status, value: val });
          console.log('[PROBE ✓]', name, '→ HTTP', r.status, '| val:', String(val).substring(0,30));
        }
      } catch(e) { /* network error — skip */ }
    }

    console.groupEnd();

    if (found.length > 0) {
      writeLogAdd('ok', 'Found ' + found.length + ' existing slots: ' + found.map(function(r){return r.slot;}).join(', '));
      showDiscoveryResult(subPath, found);
    } else {
      writeLogAdd('fail', 'No candidates matched. Open Workbench → navigate to the component → check property sheet for slot names.');
      showDiscoveryResult(subPath, [{ slot: '⚠ No slots found', type: '', value: 'Check Workbench — component may use different path' }]);
    }
  }

  function showDiscoveryResult(path, rows) {
    var modal = document.getElementById('discoveryModal');
    var title = document.getElementById('discoveryTitle');
    var table = document.getElementById('discoveryTable');
    if (!modal || !table) return;
    title.textContent = 'Slots at: ' + BASE + '/' + (path||'');
    table.innerHTML = '<tr><th>Slot Name</th><th>Type</th><th>Current Value</th></tr>'
      + rows.map(function(r){
          return '<tr><td><code>' + r.slot + '</code></td><td style="color:var(--text-sec)">'
            + r.type + '</td><td style="color:var(--cyan)">' + r.value + '</td></tr>';
        }).join('');
    modal.style.display = 'flex';
  }

  // ── Master write function ─────────────────────────────────────────────
  // Tries BajaScript invoke first, then falls through to REST approaches.
  function writeSlot(ord, value, btnId) {
    var label = ord.split('/').pop();
    writeLogAdd('info', 'Writing ' + label + ' = ' + value + '…');
    btnFlash(btnId, 'pending');
    console.log('[N4 WRITE] ord:', ord, '| value:', value);

    if (_baja) {
      _baja.Ord.make(ord).get()
        .then(function (comp) {
          var written = false;

          // ── Try 1: invoke 'set' action (NumericWritable / BooleanWritable)
          try {
            var setSlot = comp.getSlot ? comp.getSlot('set') : null;
            if (setSlot) {
              comp.invoke(setSlot, { 'in': value, 'level': 8 });
              written = true;
              console.log('[N4 WRITE] BajaScript getSlot(set) invoke OK');
            }
          } catch (e) { console.warn('[N4 WRITE] getSlot invoke:', e.message); }

          // ── Try 2: invoke by string name
          if (!written) {
            try {
              comp.invoke('set', { 'in': value, 'level': 8 });
              written = true;
              console.log('[N4 WRITE] BajaScript invoke("set") OK');
            } catch (e) { console.warn('[N4 WRITE] invoke("set"):', e.message); }
          }

          // ── Try 3: direct set() on component (simple writable types)
          if (!written) {
            try {
              comp.set(value);
              written = true;
              console.log('[N4 WRITE] BajaScript comp.set() OK');
            } catch (e) { console.warn('[N4 WRITE] comp.set():', e.message); }
          }

          if (written) {
            writeLogAdd('ok', '✓ ' + label + ' = ' + value + ' (BajaScript)');
            btnFlash(btnId, 'ok');
            showToast('✓ Written: ' + label + ' = ' + value, 'ok');
          } else {
            console.warn('[N4 WRITE] All BajaScript methods failed, trying REST…');
            restWriteAll(ord, value, label, btnId);
          }
        })
        .catch(function (e) {
          console.warn('[N4 WRITE] baja.get() failed:', e);
          restWriteAll(ord, value, label, btnId);
        });
    } else {
      restWriteAll(ord, value, label, btnId);
    }
  }

  // ── REST write — tries every known Niagara 4 write format ────────────
  async function restWriteAll(ord, value, label, btnId) {
    var numVal  = parseFloat(value);
    var strVal  = String(value);
    var isNum   = !isNaN(numVal);

    // Build candidate requests to try in order
    var attempts = [
      // 1. PUT JSON  {"value":44.5}
      { method:'PUT',  ct:'application/json',
        body: JSON.stringify({ value: isNum ? numVal : value }) },

      // 2. POST form  value=44.5
      { method:'POST', ct:'application/x-www-form-urlencoded',
        body: 'value=' + encodeURIComponent(strVal) },

      // 3. POST form  op=set&in=44.5&level=8  (action invoke style)
      { method:'POST', ct:'application/x-www-form-urlencoded',
        body: 'op=set&in=' + encodeURIComponent(strVal) + '&level=8' },

      // 4. PUT plain text  "44.5"
      { method:'PUT',  ct:'text/plain', body: strVal },
    ];

    for (var i = 0; i < attempts.length; i++) {
      var a = attempts[i];
      try {
        var r = await fetch('/ord?' + ord, {
          method: a.method,
          headers: { 'Content-Type': a.ct, 'Accept': 'application/json, */*' },
          body: a.body,
          credentials: 'include'
        });
        var respText = await r.text();
        console.log('[N4 WRITE REST #' + (i+1) + ']', a.method, 'HTTP', r.status,
                    '| body:', a.body, '| response:', respText.substring(0, 120));

        if (r.ok) {
          writeLogAdd('ok', '✓ ' + label + ' = ' + value + ' (REST #' + (i+1) + ' ' + a.method + ')');
          btnFlash(btnId, 'ok');
          showToast('✓ Written: ' + label + ' = ' + value, 'ok');
          return;
        }
        // 405 Method Not Allowed or 400 = wrong format, try next
        if (r.status === 404) {
          writeLogAdd('fail', '✗ 404 – slot not found: ' + label + ' · Verify path in Workbench');
          btnFlash(btnId, 'fail');
          showToast('✗ 404: Slot not found — check path in Workbench', 'fail');
          return;
        }
      } catch (e) {
        console.warn('[N4 WRITE REST #' + (i+1) + '] network error:', e.message);
      }
    }

    writeLogAdd('fail', '✗ All write methods failed for: ' + label + ' — see Console F12 for details');
    btnFlash(btnId, 'fail');
    showToast('✗ Write failed — check Console (F12) for HTTP responses', 'fail');
  }

  // ── Release auto (null at priority 8) ────────────────────────────────
  function writeAuto(ord, btnId) {
    var label = ord.split('/').pop();
    writeLogAdd('info', 'Releasing AUTO: ' + label);
    btnFlash(btnId, 'pending');

    if (_baja) {
      _baja.Ord.make(ord).get()
        .then(function (comp) {
          var done = false;
          try {
            var autoSlot = comp.getSlot ? comp.getSlot('auto') : null;
            if (autoSlot) { comp.invoke(autoSlot, { 'level': 8 }); done = true; }
          } catch(e) {}
          if (!done) {
            try { comp.invoke('auto', { 'level': 8 }); done = true; } catch(e) {}
          }
          if (done) {
            writeLogAdd('ok', '✓ AUTO released: ' + label);
            btnFlash(btnId, 'ok');
            showToast('✓ AUTO released: ' + label, 'ok');
          } else {
            writeLogAdd('fail', '✗ AUTO invoke failed — try RELEASE via REST');
            btnFlash(btnId, 'fail');
            // REST auto release: PUT null value
            fetch('/ord?' + ord, {
              method: 'PUT',
              headers: { 'Content-Type': 'application/json' },
              body: JSON.stringify({ value: null, level: 8 }),
              credentials: 'include'
            }).then(function(r) {
              console.log('[N4 AUTO REST]', r.status);
            });
          }
        });
    } else {
      writeLogAdd('fail', '✗ BajaScript not active — only REST polling running');
      btnFlash(btnId, 'fail');
    }
  }

  // ── Plant Enable / Disable ────────────────────────────────────────────
  function setPlantEnable(plant, enable) {
    var ord = plant === 'chiller'
      ? BASE + '/Chilled_Water_Plant_Enable'
      : BASE + '/Hot_Water_Plant_Enable';
    var btnOn  = plant + 'OnBtn';
    var btnOff = plant + 'OffBtn';

    if (!confirm((enable ? 'ENABLE' : 'DISABLE') + ' ' + plant.toUpperCase() + ' plant?')) return;

    writeSlot(ord, enable, null);

    // Update button states immediately for feedback
    var onEl  = document.getElementById(btnOn);
    var offEl = document.getElementById(btnOff);
    if (onEl)  onEl.className  = 'en-btn' + (enable  ? ' active-on'  : '');
    if (offEl) offEl.className = 'en-btn' + (!enable ? ' active-off' : '');
  }

  // ── Auto / Manual mode toggle ─────────────────────────────────────────
  function setPlantMode(plant, mode) {
    var isManual = (mode === 'manual');
    var autoBtn = document.getElementById(plant + 'AutoBtn');
    var manBtn  = document.getElementById(plant + 'ManBtn');
    if (autoBtn) { autoBtn.className = 'mode-btn' + (isManual ? '' : ' active-auto'); }
    if (manBtn)  { manBtn.className  = 'mode-btn' + (isManual ? ' active-manual' : ''); }

    // Show/hide override sliders
    var overrideIds = plant === 'chiller'
      ? ['chillerStOverride', 'chillerDpOverride']
      : ['boilerStOverride'];
    overrideIds.forEach(function (id) {
      var el = document.getElementById(id);
      if (el) el.classList.toggle('visible', isManual);
    });

    writeLogAdd('info', plant.toUpperCase() + ' mode → ' + mode.toUpperCase());
  }

  // ── Sync slider ↔ number input ────────────────────────────────────────
  function syncOverride(key, val) {
    var disp    = document.getElementById(key + 'Display');
    var slider  = document.getElementById(key + 'Slider');
    var input   = document.getElementById(key + 'Input');
    var parsed  = parseFloat(val);
    if (isNaN(parsed)) return;
    if (disp)   disp.textContent = parsed.toFixed(1);
    if (slider) slider.value = parsed;
    if (input)  input.value  = parsed;
  }

  // ── Write override value ──────────────────────────────────────────────
  function writeOverride(key, ord, btnId) {
    var input = document.getElementById(key + 'Input');
    if (!input) return;
    var val = parseFloat(input.value);
    if (isNaN(val)) { showToast('✗ Enter a valid number first', 'fail'); return; }
    if (!confirm('Write ' + ord.split('/').pop() + ' = ' + val + '?')) return;
    writeSlot(ord, val, btnId);
  }

  // ── Write T&R parameter ───────────────────────────────────────────────
  function writeParam(ord, inputId, btnId) {
    var input = document.getElementById(inputId);
    if (!input) return;
    var val = parseFloat(input.value);
    if (isNaN(val)) { showToast('✗ Enter a valid number', 'fail'); return; }
    var label = ord.split('/').pop();
    if (!confirm('Save ' + label + ' = ' + val + '?\n\nNote: verify slot path in Workbench first.')) return;
    writeSlot(ord, val, btnId);
  }

  // ── UI helpers ────────────────────────────────────────────────────────
  function btnFlash(btnId, state) {
    if (!btnId) return;
    var btn = document.getElementById(btnId);
    if (!btn) return;
    var orig = btn.className.replace(/ ?(pending|ok|fail)/g, '');
    btn.className = orig + ' ' + state;
    if (state === 'ok' || state === 'fail') {
      setTimeout(function () { btn.className = orig; }, 2500);
    }
  }

  function writeLogAdd(type, msg) {
    var container = document.getElementById('writeLogEntries');
    if (!container) return;
    var line = document.createElement('div');
    line.className = 'wlog-' + type;
    line.textContent = new Date().toLocaleTimeString() + '  ' + msg;
    container.prepend(line);
    // Keep only last 20 entries
    while (container.children.length > 20) container.removeChild(container.lastChild);
  }

  function showToast(msg, type) {
    var t = document.getElementById('writeToast');
    if (!t) return;
    t.textContent = msg;
    t.className = 'show ' + type;
    clearTimeout(t._timer);
    t._timer = setTimeout(function () { t.className = ''; }, 3000);
  }

  function toggleCtrlPanel() {
    var body   = document.getElementById('ctrlPanelBody');
    var toggle = document.getElementById('ctrlPanelToggle');
    var open   = body.classList.toggle('open');
    toggle.textContent = open ? '▲ Click to collapse' : '▼ Click to expand';
  }

  // ╔══════════════════════════════════════════════════════════════╗
  // ║  SECTION 6 – AHU CARDS (Static template – customize below)  ║
  // ║                                                               ║
  // ║  These represent the AHU objects that feed requests into     ║
  // ║  the Central Plant. Add your real AHU slot paths here.       ║
  // ╚══════════════════════════════════════════════════════════════╝

  const AHU_DEFS = [
    // name          cool-request slot                          heat-request slot
    { name: 'AHU-1', coolSlot: 'Ahu_Cool_AHU_1/coolingRequests', heatSlot: 'Ahu_Htg_AHU_1/heatingRequests' },
    { name: 'AHU-2', coolSlot: 'Ahu_Cool_AHU_2/coolingRequests', heatSlot: 'Ahu_Htg_AHU_2/heatingRequests' },
    { name: 'AHU-3', coolSlot: 'Ahu_Cool_AHU_3/coolingRequests', heatSlot: 'Ahu_Htg_AHU_3/heatingRequests' },
    { name: 'AHU-4', coolSlot: 'Ahu_Cool_AHU_4/coolingRequests', heatSlot: 'Ahu_Htg_AHU_4/heatingRequests' },
  ];

  function renderAhuCards() {
    const bar = document.getElementById('ahuBar');
    bar.innerHTML = '';
    AHU_DEFS.forEach((a, i) => {
      bar.innerHTML += `
        <div class="ahu-card" id="ahuCard-${i}">
          <div class="ahu-label">AHU Request</div>
          <div class="ahu-name">${a.name}</div>
          <div class="req-row">
            <span class="req-badge req-cool" id="ahuCool-${i}">❄ –</span>
            <span class="req-badge req-heat" id="ahuHeat-${i}">🔥 –</span>
          </div>
        </div>`;
    });
  }

  async function pollAhuCards() {
    let totalCool = 0, totalHeat = 0;

    for (let i = 0; i < AHU_DEFS.length; i++) {
      const a = AHU_DEFS[i];
      try {
        const coolVal = await fetchSlotValue(BASE + '/' + a.coolSlot);
        const heatVal = await fetchSlotValue(BASE + '/' + a.heatSlot);
        const cool = parseInt(coolVal) || 0;
        const heat = parseInt(heatVal) || 0;
        totalCool += cool;
        totalHeat += heat;
        const coolEl = document.getElementById('ahuCool-' + i);
        const heatEl = document.getElementById('ahuHeat-' + i);
        const card   = document.getElementById('ahuCard-' + i);
        if (coolEl) coolEl.textContent = '❄ ' + cool;
        if (heatEl) heatEl.textContent = '🔥 ' + heat;
        if (card)   card.classList.add('live');
      } catch (e) {
        // Slot not reachable – leave as "–"
      }
    }

    document.getElementById('flow-zones').textContent = (AHU_DEFS.length * 3) + ' zones';
  }


  // ╔══════════════════════════════════════════════════════════════╗
  // ║  SECTION 7 – CLOCK & STARTUP                                 ║
  // ╚══════════════════════════════════════════════════════════════╝

  function updateClock() {
    const now = new Date();
    document.getElementById('clock').textContent =
      now.toLocaleDateString() + '  ' + now.toLocaleTimeString();
  }
  setInterval(updateClock, 1000);
  updateClock();

  function toggleGuide() {
    const body   = document.getElementById('guideBody');
    const toggle = document.getElementById('guideToggle');
    const isOpen = body.classList.toggle('open');
    toggle.textContent = isOpen ? '▲ Click to collapse' : '▼ Click to expand';
  }

  // ── START ──────────────────────────────────────────────────────
  // 1. Render AHU cards
  renderAhuCards();

  // 2. Try BajaScript WebSocket (via official RequireJS already loaded in <head>).
  //    The <!-- @noSnoop --> at top of file ensures Niagara serves this page raw.
  //    If RequireJS didn't load (file opened from disk, not station), falls back
  //    to REST polling automatically.
  //
  //    Small delay to let RequireJS finish its config before we call require().
  setTimeout(function () {
    tryBajaScript();
  }, 500);

  // 3. Poll AHU cards every 10s (separate slot reads, independent of WS)
  setTimeout(function () {
    pollAhuCards();
    setInterval(pollAhuCards, 10000);
  }, 3000);

  // 4. BACKGROUND SAFETY POLL — always runs every 15s regardless of WebSocket.
  //    BajaScript 'changed' events fire on value change, but if the station is
  //    quiet (no changes) the UI can look stale. This guarantees freshness.
  //    Also catches WebSocket drops without needing a full reconnect.
  setTimeout(function () {
    setInterval(function () {
      if (document.visibilityState === 'hidden') return; // skip if tab not visible
      pollAllSlots();
    }, 15000);
  }, 5000); // start 5s after page load so BajaScript gets priority

  </script>

</body>
</html>
