{
  "schema": "vibe22.a04v2.w2a_plant_inventory.v1",
  "n_units": 9,
  "n_heating_coil_objects": 9,
  "bas_six_hp_sum": 67,
  "hp_count_67_split_sum": 67,
  "agg_v1_hp_sum": 79.0,
  "conflict": "agg default_hp_counts sums to 79 because Library/Cafe/Gym are stacked on area counts and 2F is 12/12 vs BAS 11/10",
  "sizing_rule": "Use 67-HP split. Do not silently use 79. 149430 W is 87900\u00d71.70 A04 dial, identical on all nine coils, airflow autosize. Child IDFs may autosize both capacity and airflow together, or scale capacity+airflow by HP-count \u00d7 3 ton \u00d7 400 cfm/ton.",
  "identical_hardcoded_heating_w": true,
  "w2a_low_airflow_note": "Identical rated heating with autosized airflow is the physical cause of 'air mass flow < 25% of rated' warnings. Recurring coil warning remains fail. No allowlist without this inventory note.",
  "units": [
    {
      "zone": "1F_Library_IMC",
      "hp_count_67_split": 2,
      "hp_count_agg_v1": 2,
      "rated_heating_capacity_w": 149430.0,
      "rated_heating_cop": 4.5,
      "rated_htg_airflow": "Autosize",
      "rated_htg_waterflow": "Autosize",
      "rated_cooling_capacity_w": "autosize",
      "rated_cooling_cop": 4.8,
      "fan_max_flow": "autosize",
      "zone_floor_area_m2": "autocalculate",
      "zone_volume_m3": "autocalculate",
      "suggested_htg_w_3ton_per_hp": 21101.114999999998,
      "suggested_airflow_m3s_400cfm_per_ton": 1.13267388
    },
    {
      "zone": "1F_Cafe_Kitchen",
      "hp_count_67_split": 3,
      "hp_count_agg_v1": 3,
      "rated_heating_capacity_w": 149430.0,
      "rated_heating_cop": 4.5,
      "rated_htg_airflow": "Autosize",
      "rated_htg_waterflow": "Autosize",
      "rated_cooling_capacity_w": "autosize",
      "rated_cooling_cop": 4.8,
      "fan_max_flow": "autosize",
      "zone_floor_area_m2": "autocalculate",
      "zone_volume_m3": "autocalculate",
      "suggested_htg_w_3ton_per_hp": 31651.672499999997,
      "suggested_airflow_m3s_400cfm_per_ton": 1.69901082
    },
    {
      "zone": "1F_Gym",
      "hp_count_67_split": 4,
      "hp_count_agg_v1": 4,
      "rated_heating_capacity_w": 149430.0,
      "rated_heating_cop": 4.5,
      "rated_htg_airflow": "Autosize",
      "rated_htg_waterflow": "Autosize",
      "rated_cooling_capacity_w": "autosize",
      "rated_cooling_cop": 4.8,
      "fan_max_flow": "autosize",
      "zone_floor_area_m2": "autocalculate",
      "zone_volume_m3": "autocalculate",
      "suggested_htg_w_3ton_per_hp": 42202.229999999996,
      "suggested_airflow_m3s_400cfm_per_ton": 2.26534776
    },
    {
      "zone": "1F_Area_A",
      "hp_count_67_split": 13,
      "hp_count_agg_v1": 15,
      "rated_heating_capacity_w": 149430.0,
      "rated_heating_cop": 4.5,
      "rated_htg_airflow": "Autosize",
      "rated_htg_waterflow": "Autosize",
      "rated_cooling_capacity_w": "autosize",
      "rated_cooling_cop": 4.8,
      "fan_max_flow": "autosize",
      "zone_floor_area_m2": "autocalculate",
      "zone_volume_m3": "autocalculate",
      "suggested_htg_w_3ton_per_hp": 137157.2475,
      "suggested_airflow_m3s_400cfm_per_ton": 7.36238022
    },
    {
      "zone": "1F_Area_B",
      "hp_count_67_split": 10,
      "hp_count_agg_v1": 10,
      "rated_heating_capacity_w": 149430.0,
      "rated_heating_cop": 4.5,
      "rated_htg_airflow": "Autosize",
      "rated_htg_waterflow": "Autosize",
      "rated_cooling_capacity_w": "autosize",
      "rated_cooling_cop": 4.8,
      "fan_max_flow": "autosize",
      "zone_floor_area_m2": "autocalculate",
      "zone_volume_m3": "autocalculate",
      "suggested_htg_w_3ton_per_hp": 105505.57499999998,
      "suggested_airflow_m3s_400cfm_per_ton": 5.6633694
    },
    {
      "zone": "1F_Area_C",
      "hp_count_67_split": 8,
      "hp_count_agg_v1": 11,
      "rated_heating_capacity_w": 149430.0,
      "rated_heating_cop": 4.5,
      "rated_htg_airflow": "Autosize",
      "rated_htg_waterflow": "Autosize",
      "rated_cooling_capacity_w": "autosize",
      "rated_cooling_cop": 4.8,
      "fan_max_flow": "autosize",
      "zone_floor_area_m2": "autocalculate",
      "zone_volume_m3": "autocalculate",
      "suggested_htg_w_3ton_per_hp": 84404.45999999999,
      "suggested_airflow_m3s_400cfm_per_ton": 4.53069552
    },
    {
      "zone": "1F_Area_D",
      "hp_count_67_split": 6,
      "hp_count_agg_v1": 10,
      "rated_heating_capacity_w": 149430.0,
      "rated_heating_cop": 4.5,
      "rated_htg_airflow": "Autosize",
      "rated_htg_waterflow": "Autosize",
      "rated_cooling_capacity_w": "autosize",
      "rated_cooling_cop": 4.8,
      "fan_max_flow": "autosize",
      "zone_floor_area_m2": "autocalculate",
      "zone_volume_m3": "autocalculate",
      "suggested_htg_w_3ton_per_hp": 63303.344999999994,
      "suggested_airflow_m3s_400cfm_per_ton": 3.39802164
    },
    {
      "zone": "2F_Area_A",
      "hp_count_67_split": 11,
      "hp_count_agg_v1": 12,
      "rated_heating_capacity_w": 149430.0,
      "rated_heating_cop": 4.5,
      "rated_htg_airflow": "Autosize",
      "rated_htg_waterflow": "Autosize",
      "rated_cooling_capacity_w": "autosize",
      "rated_cooling_cop": 4.8,
      "fan_max_flow": "autosize",
      "zone_floor_area_m2": "autocalculate",
      "zone_volume_m3": "autocalculate",
      "suggested_htg_w_3ton_per_hp": 116056.13249999999,
      "suggested_airflow_m3s_400cfm_per_ton": 6.22970634
    },
    {
      "zone": "2F_Area_B",
      "hp_count_67_split": 10,
      "hp_count_agg_v1": 12,
      "rated_heating_capacity_w": 149430.0,
      "rated_heating_cop": 4.5,
      "rated_htg_airflow": "Autosize",
      "rated_htg_waterflow": "Autosize",
      "rated_cooling_capacity_w": "autosize",
      "rated_cooling_cop": 4.8,
      "fan_max_flow": "autosize",
      "zone_floor_area_m2": "autocalculate",
      "zone_volume_m3": "autocalculate",
      "suggested_htg_w_3ton_per_hp": 105505.57499999998,
      "suggested_airflow_m3s_400cfm_per_ton": 5.6633694
    }
  ]
}
