{
  "campaign_id": "w2a_peak_monthly_dial_20260808T182253Z",
  "created_utc": "2026-08-08T18:42:57Z",
  "family": "W2A_peak275_monthly_gl14_dial",
  "peak_target_kw": 275.0,
  "peak_design_day": "2026-01-26",
  "monthly_constraint": "partial-period utility / GL14-style screen (|NMBE|<5%, CVRMSE<15%); not purchased ASHRAE G14-2023",
  "attempted_runs": 23,
  "unique_models": 23,
  "uniqueness_ok": true,
  "monthly_passers": 1,
  "peak_band_passers": 10,
  "dual_passers": 0,
  "monthly_rejects": 22,
  "failed_energyplus": 0,
  "dsm_status": "NO-GO",
  "best_monthly_then_peak": {
    "trial_id": "P00_c02_ref",
    "selection_score": 42.89906104790942,
    "weekend_ratio": 1.1997995021632257,
    "weekend_kw_mod": 76.59020096852218,
    "weekend_kw_meas": 63.835833262499996,
    "weekend_abs_err": 12.754367706022187,
    "util_cvrmse_pct": 12.363209002831512,
    "util_nmbe_pct": -4.431548753998289,
    "feb_cvrmse_pct": 36.84633193377527,
    "feb_nmbe_pct": 11.049316242384364,
    "he05_09_mae_median": 38.601885860668794,
    "peak_mag_mae_median": 29.24940581324909,
    "jan26_sim_peak_kw": 190.5003096228118,
    "jan26_meas_peak_kw": 298.0,
    "jan26_peak_local": "2026-01-26 07:45:00-06:00",
    "unmet_sum": 35905.5,
    "monthly_hold": {
      "pass": true,
      "nmbe_pct": -4.431548753998289,
      "cvrmse_pct": 12.363209002831512,
      "nmbe_abs_max": 5.0,
      "cvrmse_max": 15.0,
      "label": "partial-period utility / GL14-style screen (|NMBE|<5%, CVRMSE<15%); not purchased ASHRAE G14-2023"
    },
    "peak_hold": {
      "pass": false,
      "peak_kw": 190.5003096228118,
      "target_kw": 275.0,
      "band_lo_kw": 250.0,
      "band_hi_kw": 290.0,
      "utility_jan2026_demand_kw": 284.82,
      "design_day": "2026-01-26"
    },
    "dual_pass": false
  },
  "dual_passer_ids": [],
  "energyplus_version": "EnergyPlus, Version 26.1.0-6f2e40d102",
  "trial_status": {
    "P00_c02_ref": "succeeded_monthly_hold",
    "P01_cap70_sb58": "rejected_monthly_hold_fail",
    "P02_cap85_sb58": "rejected_monthly_hold_fail",
    "P03_cap100_sb58": "rejected_monthly_hold_fail",
    "P04_cap70_cop85": "rejected_monthly_hold_fail",
    "P05_cap85_cop80": "rejected_monthly_hold_fail",
    "P06_cap75_sb55": "rejected_monthly_hold_fail",
    "P07_cap90_oa12": "rejected_monthly_hold_fail",
    "G00_cap80_eq15": "rejected_monthly_hold_fail",
    "G01_cap85_eq15_pe12": "rejected_monthly_hold_fail",
    "G02_cap70_cop85_eq16": "rejected_monthly_hold_fail",
    "G03_cap95_eq13_li11": "rejected_monthly_hold_fail",
    "G04_cap80_cop75_eq15": "rejected_monthly_hold_fail",
    "G05_cap100_eq14_pe11": "rejected_monthly_hold_fail",
    "G06_cap85_cop80_eq18": "rejected_monthly_hold_fail",
    "G07_cap75_sb55_eq15_pe12": "rejected_monthly_hold_fail",
    "G08_cap90_cop85_eq15_li12": "rejected_monthly_hold_fail",
    "G09_cap88_cop78_eq16_pe12": "rejected_monthly_hold_fail",
    "B01_cap50_sb58": "rejected_monthly_hold_fail",
    "B02_cap55_sb58": "rejected_monthly_hold_fail",
    "B03_cap60_sb58": "rejected_monthly_hold_fail",
    "B04_cap55_eq12": "rejected_monthly_hold_fail",
    "B05_cap52_cop95": "rejected_monthly_hold_fail"
  },
  "trials_slim": [
    {
      "trial_id": "P00_c02_ref",
      "status": "succeeded_monthly_hold",
      "ranked": true,
      "monthly_hold": {
        "pass": true,
        "nmbe_pct": -4.431548753998289,
        "cvrmse_pct": 12.363209002831512,
        "nmbe_abs_max": 5.0,
        "cvrmse_max": 15.0,
        "label": "partial-period utility / GL14-style screen (|NMBE|<5%, CVRMSE<15%); not purchased ASHRAE G14-2023"
      },
      "peak_hold": {
        "pass": false,
        "peak_kw": 190.5003096228118,
        "target_kw": 275.0,
        "band_lo_kw": 250.0,
        "band_hi_kw": 290.0,
        "utility_jan2026_demand_kw": 284.82,
        "design_day": "2026-01-26"
      },
      "metrics": {
        "selection_score": 42.89906104790942,
        "weekend_ratio": 1.1997995021632257,
        "weekend_kw_mod": 76.59020096852218,
        "weekend_kw_meas": 63.835833262499996,
        "weekend_abs_err": 12.754367706022187,
        "util_cvrmse_pct": 12.363209002831512,
        "util_nmbe_pct": -4.431548753998289,
        "feb_cvrmse_pct": 36.84633193377527,
        "feb_nmbe_pct": 11.049316242384364,
        "he05_09_mae_median": 38.601885860668794,
        "peak_mag_mae_median": 29.24940581324909,
        "jan26_sim_peak_kw": 190.5003096228118,
        "jan26_meas_peak_kw": 298.0,
        "jan26_peak_local": "2026-01-26 07:45:00-06:00",
        "unmet_sum": 35905.5
      },
      "sha": "ee989d50f6c374cfde875a4d7255ea8479639347356b2453e03c7e754a0edb8d"
    },
    {
      "trial_id": "P01_cap70_sb58",
      "status": "rejected_monthly_hold_fail",
      "ranked": false,
      "monthly_hold": {
        "pass": false,
        "nmbe_pct": -12.201551771991252,
        "cvrmse_pct": 16.501056371372233,
        "nmbe_abs_max": 5.0,
        "cvrmse_max": 15.0,
        "label": "partial-period utility / GL14-style screen (|NMBE|<5%, CVRMSE<15%); not purchased ASHRAE G14-2023"
      },
      "peak_hold": {
        "pass": false,
        "peak_kw": 234.90812190236346,
        "target_kw": 275.0,
        "band_lo_kw": 250.0,
        "band_hi_kw": 290.0,
        "utility_jan2026_demand_kw": 284.82,
        "design_day": "2026-01-26"
      },
      "metrics": {
        "selection_score": 45.67986311058863,
        "weekend_ratio": 1.374589449365311,
        "weekend_kw_mod": 87.74806289407567,
        "weekend_kw_meas": 63.835833262499996,
        "weekend_abs_err": 23.912229631575677,
        "util_cvrmse_pct": 16.501056371372233,
        "util_nmbe_pct": -12.201551771991252,
        "feb_cvrmse_pct": 37.02083346309565,
        "feb_nmbe_pct": 3.9002860455779036,
        "he05_09_mae_median": 37.30400424415595,
        "peak_mag_mae_median": 20.641353678621513,
        "jan26_sim_peak_kw": 234.90812190236346,
        "jan26_meas_peak_kw": 298.0,
        "jan26_peak_local": "2026-01-26 07:45:00-06:00",
        "unmet_sum": 34260.5
      },
      "sha": "2f40c89fc48e2c50204914737d536156feafb20813c5bb50378b8f970b0a3010"
    },
    {
      "trial_id": "P02_cap85_sb58",
      "status": "rejected_monthly_hold_fail",
      "ranked": false,
      "monthly_hold": {
        "pass": false,
        "nmbe_pct": -15.236433881259442,
        "cvrmse_pct": 19.213953752387937,
        "nmbe_abs_max": 5.0,
        "cvrmse_max": 15.0,
        "label": "partial-period utility / GL14-style screen (|NMBE|<5%, CVRMSE<15%); not purchased ASHRAE G14-2023"
      },
      "peak_hold": {
        "pass": false,
        "peak_kw": 249.5253564201714,
        "target_kw": 275.0,
        "band_lo_kw": 250.0,
        "band_hi_kw": 290.0,
        "utility_jan2026_demand_kw": 284.82,
        "design_day": "2026-01-26"
      },
      "metrics": {
        "selection_score": 47.11673781644676,
        "weekend_ratio": 1.4328907522801595,
        "weekend_kw_mod": 91.46977514593445,
        "weekend_kw_meas": 63.835833262499996,
        "weekend_abs_err": 27.633941883434453,
        "util_cvrmse_pct": 19.213953752387937,
        "util_nmbe_pct": -15.236433881259442,
        "feb_cvrmse_pct": 37.34335394127568,
        "feb_nmbe_pct": 1.4059954382233628,
        "he05_09_mae_median": 36.221582777924176,
        "peak_mag_mae_median": 22.32622286161859,
        "jan26_sim_peak_kw": 249.5253564201714,
        "jan26_meas_peak_kw": 298.0,
        "jan26_peak_local": "2026-01-26 07:45:00-06:00",
        "unmet_sum": 33866.0
      },
      "sha": "8665590c495ad0aecf1db4fe47813b32e821ebf37c5e9fecf4e93673005e6b1b"
    },
    {
      "trial_id": "P03_cap100_sb58",
      "status": "rejected_monthly_hold_fail",
      "ranked": false,
      "monthly_hold": {
        "pass": false,
        "nmbe_pct": -17.77740386288389,
        "cvrmse_pct": 21.586362732337495,
        "nmbe_abs_max": 5.0,
        "cvrmse_max": 15.0,
        "label": "partial-period utility / GL14-style screen (|NMBE|<5%, CVRMSE<15%); not purchased ASHRAE G14-2023"
      },
      "peak_hold": {
        "pass": true,
        "peak_kw": 263.68382925054,
        "target_kw": 275.0,
        "band_lo_kw": 250.0,
        "band_hi_kw": 290.0,
        "utility_jan2026_demand_kw": 284.82,
        "design_day": "2026-01-26"
      },
      "metrics": {
        "selection_score": 48.34919466141293,
        "weekend_ratio": 1.4781367161595134,
        "weekend_kw_mod": 94.35808895193797,
        "weekend_kw_meas": 63.835833262499996,
        "weekend_abs_err": 30.522255689437976,
        "util_cvrmse_pct": 21.586362732337495,
        "util_nmbe_pct": -17.77740386288389,
        "feb_cvrmse_pct": 37.66731105094348,
        "feb_nmbe_pct": -0.7599711735080491,
        "he05_09_mae_median": 35.20453103079032,
        "peak_mag_mae_median": 21.89155616037749,
        "jan26_sim_peak_kw": 263.68382925054,
        "jan26_meas_peak_kw": 298.0,
        "jan26_peak_local": "2026-01-26 07:45:00-06:00",
        "unmet_sum": 33647.25
      },
      "sha": "8db672a6cc58ec43478762d145a0f3d622310281d9bb5cbd97aae0b133dfcc9b"
    },
    {
      "trial_id": "P04_cap70_cop85",
      "status": "rejected_monthly_hold_fail",
      "ranked": false,
      "monthly_hold": {
        "pass": false,
        "nmbe_pct": -20.776019805861235,
        "cvrmse_pct": 25.373052338297516,
        "nmbe_abs_max": 5.0,
        "cvrmse_max": 15.0,
        "label": "partial-period utility / GL14-style screen (|NMBE|<5%, CVRMSE<15%); not purchased ASHRAE G14-2023"
      },
      "peak_hold": {
        "pass": true,
        "peak_kw": 256.3876699459028,
        "target_kw": 275.0,
        "band_lo_kw": 250.0,
        "band_hi_kw": 290.0,
        "utility_jan2026_demand_kw": 284.82,
        "design_day": "2026-01-26"
      },
      "metrics": {
        "selection_score": 52.412674013070244,
        "weekend_ratio": 1.557838170521207,
        "weekend_kw_mod": 99.4458977033498,
        "weekend_kw_meas": 63.835833262499996,
        "weekend_abs_err": 35.610064440849804,
        "util_cvrmse_pct": 25.373052338297516,
        "util_nmbe_pct": -20.776019805861235,
        "feb_cvrmse_pct": 39.48023843338205,
        "feb_nmbe_pct": -5.557542712534447,
        "he05_09_mae_median": 35.655912638609756,
        "peak_mag_mae_median": 26.702007130477696,
        "jan26_sim_peak_kw": 256.3876699459028,
        "jan26_meas_peak_kw": 298.0,
        "jan26_peak_local": "2026-01-26 07:45:00-06:00",
        "unmet_sum": 34260.25
      },
      "sha": "6113ca37adfeee89f24b48a4d42a0771c3b3342d58345f7eb6b1055579f4b140"
    },
    {
      "trial_id": "P05_cap85_cop80",
      "status": "rejected_monthly_hold_fail",
      "ranked": false,
      "monthly_hold": {
        "pass": false,
        "nmbe_pct": -27.717293379859942,
        "cvrmse_pct": 33.343542657760835,
        "nmbe_abs_max": 5.0,
        "cvrmse_max": 15.0,
        "label": "partial-period utility / GL14-style screen (|NMBE|<5%, CVRMSE<15%); not purchased ASHRAE G14-2023"
      },
      "peak_hold": {
        "pass": true,
        "peak_kw": 283.2296204571538,
        "target_kw": 275.0,
        "band_lo_kw": 250.0,
        "band_hi_kw": 290.0,
        "utility_jan2026_demand_kw": 284.82,
        "design_day": "2026-01-26"
      },
      "metrics": {
        "selection_score": 57.896274881354714,
        "weekend_ratio": 1.7013191198643791,
        "weekend_kw_mod": 108.60512366196575,
        "weekend_kw_meas": 63.835833262499996,
        "weekend_abs_err": 44.76929039946575,
        "util_cvrmse_pct": 33.343542657760835,
        "util_nmbe_pct": -27.717293379859942,
        "feb_cvrmse_pct": 42.82574740749047,
        "feb_nmbe_pct": -12.267357376149196,
        "he05_09_mae_median": 36.25205210644548,
        "peak_mag_mae_median": 43.887853556021454,
        "jan26_sim_peak_kw": 283.2296204571538,
        "jan26_meas_peak_kw": 298.0,
        "jan26_peak_local": "2026-01-26 07:45:00-06:00",
        "unmet_sum": 33865.5
      },
      "sha": "b98f23c127fffac7a95c8d4fc975563e8cc92fb372e99e25553f8f6dda970fd8"
    },
    {
      "trial_id": "P06_cap75_sb55",
      "status": "rejected_monthly_hold_fail",
      "ranked": false,
      "monthly_hold": {
        "pass": false,
        "nmbe_pct": -7.510661219860299,
        "cvrmse_pct": 13.657295066687025,
        "nmbe_abs_max": 5.0,
        "cvrmse_max": 15.0,
        "label": "partial-period utility / GL14-style screen (|NMBE|<5%, CVRMSE<15%); not purchased ASHRAE G14-2023"
      },
      "peak_hold": {
        "pass": false,
        "peak_kw": 245.4483577703877,
        "target_kw": 275.0,
        "band_lo_kw": 250.0,
        "band_hi_kw": 290.0,
        "utility_jan2026_demand_kw": 284.82,
        "design_day": "2026-01-26"
      },
      "metrics": {
        "selection_score": 47.22041610628903,
        "weekend_ratio": 1.2735294109505428,
        "weekend_kw_mod": 81.29681113232868,
        "weekend_kw_meas": 63.835833262499996,
        "weekend_abs_err": 17.46097786982869,
        "util_cvrmse_pct": 13.657295066687025,
        "util_nmbe_pct": -7.510661219860299,
        "feb_cvrmse_pct": 39.42243125534498,
        "feb_nmbe_pct": 8.653783923833513,
        "he05_09_mae_median": 42.759779843012254,
        "peak_mag_mae_median": 26.015267966228684,
        "jan26_sim_peak_kw": 245.4483577703877,
        "jan26_meas_peak_kw": 298.0,
        "jan26_peak_local": "2026-01-26 07:45:00-06:00",
        "unmet_sum": 34548.75
      },
      "sha": "2ed91960118e348230db338a4211de16be18f50586b17878a4fbe98c62121a39"
    },
    {
      "trial_id": "P07_cap90_oa12",
      "status": "rejected_monthly_hold_fail",
      "ranked": false,
      "monthly_hold": {
        "pass": false,
        "nmbe_pct": -16.12061795559114,
        "cvrmse_pct": 20.033599153255494,
        "nmbe_abs_max": 5.0,
        "cvrmse_max": 15.0,
        "label": "partial-period utility / GL14-style screen (|NMBE|<5%, CVRMSE<15%); not purchased ASHRAE G14-2023"
      },
      "peak_hold": {
        "pass": true,
        "peak_kw": 254.44808706866388,
        "target_kw": 275.0,
        "band_lo_kw": 250.0,
        "band_hi_kw": 290.0,
        "utility_jan2026_demand_kw": 284.82,
        "design_day": "2026-01-26"
      },
      "metrics": {
        "selection_score": 47.530303767889514,
        "weekend_ratio": 1.4489779405699557,
        "weekend_kw_mod": 92.49671421526432,
        "weekend_kw_meas": 63.835833262499996,
        "weekend_abs_err": 28.660880952764323,
        "util_cvrmse_pct": 20.033599153255494,
        "util_nmbe_pct": -16.12061795559114,
        "feb_cvrmse_pct": 37.454466075614945,
        "feb_nmbe_pct": 0.658080177860308,
        "he05_09_mae_median": 36.06481838328763,
        "peak_mag_mae_median": 22.021308393767626,
        "jan26_sim_peak_kw": 254.44808706866388,
        "jan26_meas_peak_kw": 298.0,
        "jan26_peak_local": "2026-01-26 07:45:00-06:00",
        "unmet_sum": 33772.25
      },
      "sha": "76fab8b19eac63e8afff3b0a05c3f221c007bf3a56b72d7840ef05c91308a172"
    },
    {
      "trial_id": "G00_cap80_eq15",
      "status": "rejected_monthly_hold_fail",
      "ranked": false,
      "monthly_hold": {
        "pass": false,
        "nmbe_pct": -26.548899284451778,
        "cvrmse_pct": 27.992220238851736,
        "nmbe_abs_max": 5.0,
        "cvrmse_max": 15.0,
        "label": "partial-period utility / GL14-style screen (|NMBE|<5%, CVRMSE<15%); not purchased ASHRAE G14-2023"
      },
      "peak_hold": {
        "pass": true,
        "peak_kw": 263.27638695333474,
        "target_kw": 275.0,
        "band_lo_kw": 250.0,
        "band_hi_kw": 290.0,
        "utility_jan2026_demand_kw": 284.82,
        "design_day": "2026-01-26"
      },
      "metrics": {
        "selection_score": 51.737208418279195,
        "weekend_ratio": 1.457885816160339,
        "weekend_kw_mod": 93.06535587617512,
        "weekend_kw_meas": 63.835833262499996,
        "weekend_abs_err": 29.229522613675122,
        "util_cvrmse_pct": 27.992220238851736,
        "util_nmbe_pct": -26.548899284451778,
        "feb_cvrmse_pct": 38.32924268818031,
        "feb_nmbe_pct": -3.7569889307442224,
        "he05_09_mae_median": 37.61097205991252,
        "peak_mag_mae_median": 32.4132183465413,
        "jan26_sim_peak_kw": 263.27638695333474,
        "jan26_meas_peak_kw": 298.0,
        "jan26_peak_local": "2026-01-26 07:45:00-06:00",
        "unmet_sum": 33571.5
      },
      "sha": "21da0814cb64add6d80a5c1e2fabd9357ac9e6e866fae9881bfa58577c9ed756"
    },
    {
      "trial_id": "G01_cap85_eq15_pe12",
      "status": "rejected_monthly_hold_fail",
      "ranked": false,
      "monthly_hold": {
        "pass": false,
        "nmbe_pct": -27.41923954480044,
        "cvrmse_pct": 28.802150553075496,
        "nmbe_abs_max": 5.0,
        "cvrmse_max": 15.0,
        "label": "partial-period utility / GL14-style screen (|NMBE|<5%, CVRMSE<15%); not purchased ASHRAE G14-2023"
      },
      "peak_hold": {
        "pass": true,
        "peak_kw": 267.6632921822179,
        "target_kw": 275.0,
        "band_lo_kw": 250.0,
        "band_hi_kw": 290.0,
        "utility_jan2026_demand_kw": 284.82,
        "design_day": "2026-01-26"
      },
      "metrics": {
        "selection_score": 51.87449593074277,
        "weekend_ratio": 1.473790404889649,
        "weekend_kw_mod": 94.080638550408,
        "weekend_kw_meas": 63.835833262499996,
        "weekend_abs_err": 30.244805287908,
        "util_cvrmse_pct": 28.802150553075496,
        "util_nmbe_pct": -27.41923954480044,
        "feb_cvrmse_pct": 38.42504132177556,
        "feb_nmbe_pct": -4.186282633253117,
        "he05_09_mae_median": 37.43810019854708,
        "peak_mag_mae_median": 34.091292330476264,
        "jan26_sim_peak_kw": 267.6632921822179,
        "jan26_meas_peak_kw": 298.0,
        "jan26_peak_local": "2026-01-26 07:45:00-06:00",
        "unmet_sum": 33409.0
      },
      "sha": "d9b9fe2d0a1ed0bee6f2a74479a03e588337cccadd78658b5648507156c58ad6"
    },
    {
      "trial_id": "G02_cap70_cop85_eq16",
      "status": "rejected_monthly_hold_fail",
      "ranked": false,
      "monthly_hold": {
        "pass": false,
        "nmbe_pct": -35.14481571484112,
        "cvrmse_pct": 36.49772620955371,
        "nmbe_abs_max": 5.0,
        "cvrmse_max": 15.0,
        "label": "partial-period utility / GL14-style screen (|NMBE|<5%, CVRMSE<15%); not purchased ASHRAE G14-2023"
      },
      "peak_hold": {
        "pass": true,
        "peak_kw": 278.17860424301745,
        "target_kw": 275.0,
        "band_lo_kw": 250.0,
        "band_hi_kw": 290.0,
        "utility_jan2026_demand_kw": 284.82,
        "design_day": "2026-01-26"
      },
      "metrics": {
        "selection_score": 58.955872606007446,
        "weekend_ratio": 1.6059984354777792,
        "weekend_kw_mod": 102.52024834699537,
        "weekend_kw_meas": 63.835833262499996,
        "weekend_abs_err": 38.68441508449538,
        "util_cvrmse_pct": 36.49772620955371,
        "util_nmbe_pct": -35.14481571484112,
        "feb_cvrmse_pct": 42.06048574161641,
        "feb_nmbe_pct": -12.15979603843068,
        "he05_09_mae_median": 37.075426955198715,
        "peak_mag_mae_median": 47.06198179208275,
        "jan26_sim_peak_kw": 278.17860424301745,
        "jan26_meas_peak_kw": 298.0,
        "jan26_peak_local": "2026-01-26 07:45:00-06:00",
        "unmet_sum": 33698.25
      },
      "sha": "aad0040eb9a4c5c8df4e4d6be5176f44e461d99032057af13a223d04bd465f6a"
    },
    {
      "trial_id": "G03_cap95_eq13_li11",
      "status": "rejected_monthly_hold_fail",
      "ranked": false,
      "monthly_hold": {
        "pass": false,
        "nmbe_pct": -26.930634925589793,
        "cvrmse_pct": 28.608904867905018,
        "nmbe_abs_max": 5.0,
        "cvrmse_max": 15.0,
        "label": "partial-period utility / GL14-style screen (|NMBE|<5%, CVRMSE<15%); not purchased ASHRAE G14-2023"
      },
      "peak_hold": {
        "pass": true,
        "peak_kw": 275.03025234840277,
        "target_kw": 275.0,
        "band_lo_kw": 250.0,
        "band_hi_kw": 290.0,
        "utility_jan2026_demand_kw": 284.82,
        "design_day": "2026-01-26"
      },
      "metrics": {
        "selection_score": 52.18035484775661,
        "weekend_ratio": 1.4956597893776067,
        "weekend_kw_mod": 95.47668893213476,
        "weekend_kw_meas": 63.835833262499996,
        "weekend_abs_err": 31.640855669634767,
        "util_cvrmse_pct": 28.608904867905018,
        "util_nmbe_pct": -26.930634925589793,
        "feb_cvrmse_pct": 38.63937852859798,
        "feb_nmbe_pct": -4.867324328792641,
        "he05_09_mae_median": 36.53721116577121,
        "peak_mag_mae_median": 34.082464149109384,
        "jan26_sim_peak_kw": 275.03025234840277,
        "jan26_meas_peak_kw": 298.0,
        "jan26_peak_local": "2026-01-26 07:45:00-06:00",
        "unmet_sum": 33386.75
      },
      "sha": "7b91d14f07bd1b8b31f02e70b16fd0d40df655a7bd32bfeeb20c27d4fc0464bf"
    },
    {
      "trial_id": "G04_cap80_cop75_eq15",
      "status": "rejected_monthly_hold_fail",
      "ranked": false,
      "monthly_hold": {
        "pass": false,
        "nmbe_pct": -42.52169666251964,
        "cvrmse_pct": 45.75797697842416,
        "nmbe_abs_max": 5.0,
        "cvrmse_max": 15.0,
        "label": "partial-period utility / GL14-style screen (|NMBE|<5%, CVRMSE<15%); not purchased ASHRAE G14-2023"
      },
      "peak_hold": {
        "pass": false,
        "peak_kw": 306.222903178961,
        "target_kw": 275.0,
        "band_lo_kw": 250.0,
        "band_hi_kw": 290.0,
        "utility_jan2026_demand_kw": 284.82,
        "design_day": "2026-01-26"
      },
      "metrics": {
        "selection_score": 66.71803654179658,
        "weekend_ratio": 1.808703366622153,
        "weekend_kw_mod": 115.46008653301416,
        "weekend_kw_meas": 63.835833262499996,
        "weekend_abs_err": 51.62425327051417,
        "util_cvrmse_pct": 45.75797697842416,
        "util_nmbe_pct": -42.52169666251964,
        "feb_cvrmse_pct": 48.14256127204323,
        "feb_nmbe_pct": -21.37746179778972,
        "he05_09_mae_median": 37.595312420439285,
        "peak_mag_mae_median": 66.44598436445371,
        "jan26_sim_peak_kw": 306.222903178961,
        "jan26_meas_peak_kw": 298.0,
        "jan26_peak_local": "2026-01-26 07:45:00-06:00",
        "unmet_sum": 33571.0
      },
      "sha": "8dbb4045b730b9e86ea4cad53e9b2d92703f5d9cb5bf767dee783eb3c9c1a906"
    },
    {
      "trial_id": "G05_cap100_eq14_pe11",
      "status": "rejected_monthly_hold_fail",
      "ranked": false,
      "monthly_hold": {
        "pass": false,
        "nmbe_pct": -27.485227230706474,
        "cvrmse_pct": 29.148497170845413,
        "nmbe_abs_max": 5.0,
        "cvrmse_max": 15.0,
        "label": "partial-period utility / GL14-style screen (|NMBE|<5%, CVRMSE<15%); not purchased ASHRAE G14-2023"
      },
      "peak_hold": {
        "pass": true,
        "peak_kw": 277.931347413753,
        "target_kw": 275.0,
        "band_lo_kw": 250.0,
        "band_hi_kw": 290.0,
        "utility_jan2026_demand_kw": 284.82,
        "design_day": "2026-01-26"
      },
      "metrics": {
        "selection_score": 52.31622294547257,
        "weekend_ratio": 1.5109361783710855,
        "weekend_kw_mod": 96.45186995277557,
        "weekend_kw_meas": 63.835833262499996,
        "weekend_abs_err": 32.61603669027557,
        "util_cvrmse_pct": 29.148497170845413,
        "util_nmbe_pct": -27.485227230706474,
        "feb_cvrmse_pct": 38.703970852421534,
        "feb_nmbe_pct": -5.301111220497856,
        "he05_09_mae_median": 35.92043730207479,
        "peak_mag_mae_median": 35.09319144605014,
        "jan26_sim_peak_kw": 277.931347413753,
        "jan26_meas_peak_kw": 298.0,
        "jan26_peak_local": "2026-01-26 07:45:00-06:00",
        "unmet_sum": 33319.75
      },
      "sha": "09a4582a067c4e38731ac77e17f21f34ef3bcb85994230201f46eb4b2ad18377"
    },
    {
      "trial_id": "G06_cap85_cop80_eq18",
      "status": "rejected_monthly_hold_fail",
      "ranked": false,
      "monthly_hold": {
        "pass": false,
        "nmbe_pct": -46.699803048437786,
        "cvrmse_pct": 48.03762338071123,
        "nmbe_abs_max": 5.0,
        "cvrmse_max": 15.0,
        "label": "partial-period utility / GL14-style screen (|NMBE|<5%, CVRMSE<15%); not purchased ASHRAE G14-2023"
      },
      "peak_hold": {
        "pass": false,
        "peak_kw": 311.997864641517,
        "target_kw": 275.0,
        "band_lo_kw": 250.0,
        "band_hi_kw": 290.0,
        "utility_jan2026_demand_kw": 284.82,
        "design_day": "2026-01-26"
      },
      "metrics": {
        "selection_score": 68.0877301575898,
        "weekend_ratio": 1.7644899866605885,
        "weekend_kw_mod": 112.63768858181618,
        "weekend_kw_meas": 63.835833262499996,
        "weekend_abs_err": 48.80185531931618,
        "util_cvrmse_pct": 48.03762338071123,
        "util_nmbe_pct": -46.699803048437786,
        "feb_cvrmse_pct": 47.770650354888694,
        "feb_nmbe_pct": -21.172565648814043,
        "he05_09_mae_median": 38.78148092903667,
        "peak_mag_mae_median": 66.44887244713362,
        "jan26_sim_peak_kw": 311.997864641517,
        "jan26_meas_peak_kw": 298.0,
        "jan26_peak_local": "2026-01-26 07:45:00-06:00",
        "unmet_sum": 33229.5
      },
      "sha": "45f4c1ee0ab7e04b26eda0e59158d4936f007ba4c32b7516c4355e66dfb38b60"
    },
    {
      "trial_id": "G07_cap75_sb55_eq15_pe12",
      "status": "rejected_monthly_hold_fail",
      "ranked": false,
      "monthly_hold": {
        "pass": false,
        "nmbe_pct": -22.499478701287735,
        "cvrmse_pct": 24.760633225041513,
        "nmbe_abs_max": 5.0,
        "cvrmse_max": 15.0,
        "label": "partial-period utility / GL14-style screen (|NMBE|<5%, CVRMSE<15%); not purchased ASHRAE G14-2023"
      },
      "peak_hold": {
        "pass": true,
        "peak_kw": 268.7252033772721,
        "target_kw": 275.0,
        "band_lo_kw": 250.0,
        "band_hi_kw": 290.0,
        "utility_jan2026_demand_kw": 284.82,
        "design_day": "2026-01-26"
      },
      "metrics": {
        "selection_score": 53.06289851167893,
        "weekend_ratio": 1.321292239733945,
        "weekend_kw_mod": 84.3457911066913,
        "weekend_kw_meas": 63.835833262499996,
        "weekend_abs_err": 20.509957844191298,
        "util_cvrmse_pct": 24.760633225041513,
        "util_nmbe_pct": -22.499478701287735,
        "feb_cvrmse_pct": 40.588179817519475,
        "feb_nmbe_pct": 1.6606033778428193,
        "he05_09_mae_median": 45.191669508924406,
        "peak_mag_mae_median": 30.8265589085345,
        "jan26_sim_peak_kw": 268.7252033772721,
        "jan26_meas_peak_kw": 298.0,
        "jan26_peak_local": "2026-01-26 07:45:00-06:00",
        "unmet_sum": 33910.5
      },
      "sha": "7e61979c30170fb20aaac608ce2237a5600609a2619607e6875d0fb0ca755d08"
    },
    {
      "trial_id": "G08_cap90_cop85_eq15_li12",
      "status": "rejected_monthly_hold_fail",
      "ranked": false,
      "monthly_hold": {
        "pass": false,
        "nmbe_pct": -44.65861168860127,
        "cvrmse_pct": 45.83022098672143,
        "nmbe_abs_max": 5.0,
        "cvrmse_max": 15.0,
        "label": "partial-period utility / GL14-style screen (|NMBE|<5%, CVRMSE<15%); not purchased ASHRAE G14-2023"
      },
      "peak_hold": {
        "pass": false,
        "peak_kw": 304.27085017187204,
        "target_kw": 275.0,
        "band_lo_kw": 250.0,
        "band_hi_kw": 290.0,
        "utility_jan2026_demand_kw": 284.82,
        "design_day": "2026-01-26"
      },
      "metrics": {
        "selection_score": 64.38768874350413,
        "weekend_ratio": 1.7443657247318973,
        "weekend_kw_mod": 111.35303955280537,
        "weekend_kw_meas": 63.835833262499996,
        "weekend_abs_err": 47.517206290305374,
        "util_cvrmse_pct": 45.83022098672143,
        "util_nmbe_pct": -44.65861168860127,
        "feb_cvrmse_pct": 45.18835309521296,
        "feb_nmbe_pct": -19.39068171753218,
        "he05_09_mae_median": 35.55819247453053,
        "peak_mag_mae_median": 56.83809181326882,
        "jan26_sim_peak_kw": 304.27085017187204,
        "jan26_meas_peak_kw": 298.0,
        "jan26_peak_local": "2026-01-26 07:45:00-06:00",
        "unmet_sum": 33073.5
      },
      "sha": "290156dffd0bc69de3296d5362b94a518d4cead7bb1d7e6ae892dba3dc9838f7"
    },
    {
      "trial_id": "G09_cap88_cop78_eq16_pe12",
      "status": "rejected_monthly_hold_fail",
      "ranked": false,
      "monthly_hold": {
        "pass": false,
        "nmbe_pct": -43.87558242103782,
        "cvrmse_pct": 46.22727905231689,
        "nmbe_abs_max": 5.0,
        "cvrmse_max": 15.0,
        "label": "partial-period utility / GL14-style screen (|NMBE|<5%, CVRMSE<15%); not purchased ASHRAE G14-2023"
      },
      "peak_hold": {
        "pass": false,
        "peak_kw": 312.5422291804134,
        "target_kw": 275.0,
        "band_lo_kw": 250.0,
        "band_hi_kw": 290.0,
        "utility_jan2026_demand_kw": 284.82,
        "design_day": "2026-01-26"
      },
      "metrics": {
        "selection_score": 66.32220921800604,
        "weekend_ratio": 1.791857416320073,
        "weekend_kw_mod": 114.38471125838221,
        "weekend_kw_meas": 63.835833262499996,
        "weekend_abs_err": 50.548877995882215,
        "util_cvrmse_pct": 46.22727905231689,
        "util_nmbe_pct": -43.87558242103782,
        "feb_cvrmse_pct": 47.53664061548209,
        "feb_nmbe_pct": -20.680021500693744,
        "he05_09_mae_median": 38.35131988660804,
        "peak_mag_mae_median": 67.09972816453663,
        "jan26_sim_peak_kw": 312.5422291804134,
        "jan26_meas_peak_kw": 298.0,
        "jan26_peak_local": "2026-01-26 07:45:00-06:00",
        "unmet_sum": 33276.75
      },
      "sha": "811fa6655637bd9c54df1afec04dc5869a4ec6880d3cf4f92f6eaf5bb79da35b"
    },
    {
      "trial_id": "B01_cap50_sb58",
      "status": "rejected_monthly_hold_fail",
      "ranked": false,
      "monthly_hold": {
        "pass": false,
        "nmbe_pct": -6.438604009492558,
        "cvrmse_pct": 12.782015903423781,
        "nmbe_abs_max": 5.0,
        "cvrmse_max": 15.0,
        "label": "partial-period utility / GL14-style screen (|NMBE|<5%, CVRMSE<15%); not purchased ASHRAE G14-2023"
      },
      "peak_hold": {
        "pass": false,
        "peak_kw": 199.59111131389662,
        "target_kw": 275.0,
        "band_lo_kw": 250.0,
        "band_hi_kw": 290.0,
        "utility_jan2026_demand_kw": 284.82,
        "design_day": "2026-01-26"
      },
      "metrics": {
        "selection_score": 43.416618051731334,
        "weekend_ratio": 1.24732577752021,
        "weekend_kw_mod": 79.62408035779829,
        "weekend_kw_meas": 63.835833262499996,
        "weekend_abs_err": 15.788247095298296,
        "util_cvrmse_pct": 12.782015903423781,
        "util_nmbe_pct": -6.438604009492558,
        "feb_cvrmse_pct": 36.68200531077633,
        "feb_nmbe_pct": 9.085562749450428,
        "he05_09_mae_median": 37.592036082337195,
        "peak_mag_mae_median": 24.77868290402165,
        "jan26_sim_peak_kw": 199.59111131389662,
        "jan26_meas_peak_kw": 298.0,
        "jan26_peak_local": "2026-01-26 08:00:00-06:00",
        "unmet_sum": 35432.25
      },
      "sha": "75df2f5497030d67a64b1734ff336a52dbfaa59d524ccc0740f8cc86bc6bb533"
    },
    {
      "trial_id": "B02_cap55_sb58",
      "status": "rejected_monthly_hold_fail",
      "ranked": false,
      "monthly_hold": {
        "pass": false,
        "nmbe_pct": -8.171386690277929,
        "cvrmse_pct": 13.579867118658264,
        "nmbe_abs_max": 5.0,
        "cvrmse_max": 15.0,
        "label": "partial-period utility / GL14-style screen (|NMBE|<5%, CVRMSE<15%); not purchased ASHRAE G14-2023"
      },
      "peak_hold": {
        "pass": false,
        "peak_kw": 209.02736708127398,
        "target_kw": 275.0,
        "band_lo_kw": 250.0,
        "band_hi_kw": 290.0,
        "utility_jan2026_demand_kw": 284.82,
        "design_day": "2026-01-26"
      },
      "metrics": {
        "selection_score": 44.058923736003194,
        "weekend_ratio": 1.2876331028780255,
        "weekend_kw_mod": 82.19713205859713,
        "weekend_kw_meas": 63.835833262499996,
        "weekend_abs_err": 18.361298796097138,
        "util_cvrmse_pct": 13.579867118658264,
        "util_nmbe_pct": -8.171386690277929,
        "feb_cvrmse_pct": 36.682794287137995,
        "feb_nmbe_pct": 7.481148358828636,
        "he05_09_mae_median": 37.04289582958535,
        "peak_mag_mae_median": 23.58109646944736,
        "jan26_sim_peak_kw": 209.02736708127398,
        "jan26_meas_peak_kw": 298.0,
        "jan26_peak_local": "2026-01-26 08:00:00-06:00",
        "unmet_sum": 35049.75
      },
      "sha": "d76ef31a7c1a3284962ee3b77d925184636dac69ff68efcc3c35225226741882"
    },
    {
      "trial_id": "B03_cap60_sb58",
      "status": "rejected_monthly_hold_fail",
      "ranked": false,
      "monthly_hold": {
        "pass": false,
        "nmbe_pct": -9.676865007058645,
        "cvrmse_pct": 14.535949474766626,
        "nmbe_abs_max": 5.0,
        "cvrmse_max": 15.0,
        "label": "partial-period utility / GL14-style screen (|NMBE|<5%, CVRMSE<15%); not purchased ASHRAE G14-2023"
      },
      "peak_hold": {
        "pass": false,
        "peak_kw": 218.29725006334183,
        "target_kw": 275.0,
        "band_lo_kw": 250.0,
        "band_hi_kw": 290.0,
        "utility_jan2026_demand_kw": 284.82,
        "design_day": "2026-01-26"
      },
      "metrics": {
        "selection_score": 44.66727804467145,
        "weekend_ratio": 1.3216060673562127,
        "weekend_kw_mod": 84.36582455445954,
        "weekend_kw_meas": 63.835833262499996,
        "weekend_abs_err": 20.52999129195954,
        "util_cvrmse_pct": 14.535949474766626,
        "util_nmbe_pct": -9.676865007058645,
        "feb_cvrmse_pct": 36.78047628263386,
        "feb_nmbe_pct": 6.1177793765366,
        "he05_09_mae_median": 36.980826603347985,
        "peak_mag_mae_median": 21.23690293259007,
        "jan26_sim_peak_kw": 218.29725006334183,
        "jan26_meas_peak_kw": 298.0,
        "jan26_peak_local": "2026-01-26 08:00:00-06:00",
        "unmet_sum": 34729.5
      },
      "sha": "21d7b07ae6b2a8963c8eeaa54a39e1c687dbc14c011f37aa5d4233bcd90f31ed"
    },
    {
      "trial_id": "B04_cap55_eq12",
      "status": "rejected_monthly_hold_fail",
      "ranked": false,
      "monthly_hold": {
        "pass": false,
        "nmbe_pct": -13.129637967959555,
        "cvrmse_pct": 16.82621684904474,
        "nmbe_abs_max": 5.0,
        "cvrmse_max": 15.0,
        "label": "partial-period utility / GL14-style screen (|NMBE|<5%, CVRMSE<15%); not purchased ASHRAE G14-2023"
      },
      "peak_hold": {
        "pass": false,
        "peak_kw": 217.11408219833623,
        "target_kw": 275.0,
        "band_lo_kw": 250.0,
        "band_hi_kw": 290.0,
        "utility_jan2026_demand_kw": 284.82,
        "design_day": "2026-01-26"
      },
      "metrics": {
        "selection_score": 45.62455103367088,
        "weekend_ratio": 1.3055943440562927,
        "weekend_kw_mod": 83.34370285564056,
        "weekend_kw_meas": 63.835833262499996,
        "weekend_abs_err": 19.507869593140562,
        "util_cvrmse_pct": 16.82621684904474,
        "util_nmbe_pct": -13.129637967959555,
        "feb_cvrmse_pct": 36.56443499573397,
        "feb_nmbe_pct": 5.036184134166538,
        "he05_09_mae_median": 37.58265524380479,
        "peak_mag_mae_median": 21.900670044296263,
        "jan26_sim_peak_kw": 217.11408219833623,
        "jan26_meas_peak_kw": 298.0,
        "jan26_peak_local": "2026-01-26 08:00:00-06:00",
        "unmet_sum": 34861.75
      },
      "sha": "f0a6818e8f8a4cd16d406515d60c3a60ca64d55a16c99490980951581a24246c"
    },
    {
      "trial_id": "B05_cap52_cop95",
      "status": "rejected_monthly_hold_fail",
      "ranked": false,
      "monthly_hold": {
        "pass": false,
        "nmbe_pct": -9.553740196385762,
        "cvrmse_pct": 14.482384939241673,
        "nmbe_abs_max": 5.0,
        "cvrmse_max": 15.0,
        "label": "partial-period utility / GL14-style screen (|NMBE|<5%, CVRMSE<15%); not purchased ASHRAE G14-2023"
      },
      "peak_hold": {
        "pass": false,
        "peak_kw": 208.20916392398044,
        "target_kw": 275.0,
        "band_lo_kw": 250.0,
        "band_hi_kw": 290.0,
        "utility_jan2026_demand_kw": 284.82,
        "design_day": "2026-01-26"
      },
      "metrics": {
        "selection_score": 44.852115305553966,
        "weekend_ratio": 1.3144136183303918,
        "weekend_kw_mod": 83.9066885776982,
        "weekend_kw_meas": 63.835833262499996,
        "weekend_abs_err": 20.07085531519821,
        "util_cvrmse_pct": 14.482384939241673,
        "util_nmbe_pct": -9.553740196385762,
        "feb_cvrmse_pct": 36.596255684605346,
        "feb_nmbe_pct": 5.747283940186624,
        "he05_09_mae_median": 35.83375063599779,
        "peak_mag_mae_median": 23.108413627922246,
        "jan26_sim_peak_kw": 208.20916392398044,
        "jan26_meas_peak_kw": 298.0,
        "jan26_peak_local": "2026-01-26 08:00:00-06:00",
        "unmet_sum": 35267.5
      },
      "sha": "857ffd4b35159fde05d6a434ca0e8ea417ce63462ef7770f9270bf3b8e6a35ac"
    }
  ]
}
